within hil_flexlab_model.Examples;
model FlexlabX1aNoLeakBaseline_Calib_G36Paper_Shift_Impose_Airflow_v2
  "DR mode - Variable air volume flow system with terminal reheat and five thermal zones at Flexlab X1 cell"
  extends Modelica.Icons.Example;
  extends
    hil_flexlab_model.BaseClasses.PartialOpenLoopX1aV020123_Impose_Airflow_v2(       occSch(
      occupancy={0,86399},
      firstEntryOccupied=true,
      period=86400), fanSup(per(use_powerCharacteristic=false, power(V_flow={0.05,
              0.4}, P=1*{167,370})), addPowerToMedium=false),
    flo(occSch(table=[0,0; 8,0; 8,0.5; 9,0.5; 9,1; 13,1; 13,0.5; 14,0.5; 14,1;
            18,1; 18,0.5; 19,0.5; 19,0; 24,0]),
      nor(T_start=294.96),
      cor(T_start=294.96),
      sou(T_start=294.96),
      ple(T_start=294.96),
      ele(T_start=294.96),
      clo(T_start=294.96)));
//  extends BaseClasses.PartialOpenLoopX1aV1(min(nin=3),
//      ave(nin=3));

  parameter Modelica.Units.SI.VolumeFlowRate VPriSysMax_flow=m_flow_nominal/1.2
    "Maximum expected system primary airflow rate at design stage";
  parameter Modelica.Units.SI.VolumeFlowRate minZonPriFlo[numZon]={
      mCor_flow_nominal,mSou_flow_nominal,mNor_flow_nominal}/1.2
    "Minimum expected zone primary flow rate";
  parameter Modelica.Units.SI.Time samplePeriod=120
    "Sample period of component, set to the same value as the trim and respond that process yPreSetReq";
  parameter Modelica.Units.SI.PressureDifference dpDisRetMax=40
    "Maximum return fan discharge static pressure setpoint";

  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Controller conVAVNor(
    V_flow_nominal=mNor_flow_nominal/1.2,
    AFlo=AFloNor,
    final samplePeriod=samplePeriod,
    kDam=0.5,
    VDisSetMin_flow=0.3*mNor_flow_nominal/1.2,
    VDisConMin_flow=0.2*mNor_flow_nominal/1.2,
    dTDisZonSetMax=5,
    TDisMin=285.95)                  "Controller for terminal unit north zone"
    annotation (Placement(transformation(extent={{654,4},{674,24}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Controller conVAVCor(
    V_flow_nominal=mCor_flow_nominal/1.2,
    AFlo=AFloCor,
    final samplePeriod=samplePeriod,
    VDisSetMin_flow=0.3*mCor_flow_nominal/1.2,
    VDisConMin_flow=0.2*mCor_flow_nominal/1.2,
    dTDisZonSetMax=5,
    TDisMin=285.95)                  "Controller for terminal unit mid zone"
    annotation (Placement(transformation(extent={{778,104},{798,124}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Controller conVAVSou(
    V_flow_nominal=mSou_flow_nominal/1.2,
    AFlo=AFloSou,
    final samplePeriod=samplePeriod,
    VDisSetMin_flow=0.2625*mSou_flow_nominal/1.2,
    VDisConMin_flow=0.2625*mSou_flow_nominal/1.2,
    dTDisZonSetMax=5,
    TDisMin=285.95)   "Controller for terminal unit south zone"
    annotation (Placement(transformation(extent={{1020,32},{1040,52}})));
  Modelica.Blocks.Routing.Multiplex3 TDis "Discharge air temperatures"
    annotation (Placement(transformation(extent={{110,276},{130,296}})));
  Modelica.Blocks.Routing.Multiplex3 VDis_flow
    "Air flow rate at the terminal boxes"
    annotation (Placement(transformation(extent={{176,242},{196,262}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum TZonResReq(nin=3)
    "Number of zone temperature requests"
    annotation (Placement(transformation(extent={{298,288},{318,308}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum PZonResReq(nin=3)
    "Number of zone pressure requests"
    annotation (Placement(transformation(extent={{300,254},{320,274}})));

  Buildings.Controls.OBC.CDL.Continuous.Switch swiFreSta
    "Switch for freeze stat"
    annotation (Placement(transformation(extent={{60,-202},{80,-182}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant freStaSetPoi1(k=273.15
         + 3) "Freeze stat for heating coil"
    annotation (Placement(transformation(extent={{-40,-96},{-20,-76}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant yFreHeaCoi(final k=1)
    "Flow rate signal for heating coil when freeze stat is on"
    annotation (Placement(transformation(extent={{0,-192},{20,-172}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator reaRep(final nout=
        numZon) "Replicate real input"
    annotation (Placement(transformation(extent={{-144,350},{-124,370}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator booRep(final nout=
        numZon) "Replicate boolean input"
    annotation (Placement(transformation(extent={{-146,316},{-126,336}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.ModeAndSetPoints TZonSet[numZon](
    final TZonHeaOn=fill(273.15 + 21.1, numZon),
    final TZonHeaOff=fill(THeaOff, numZon),
    TZonCooOn=fill(273.15 + 23.3, numZon),
    final TZonCooOff=fill(TCooOff, numZon)) "Zone setpoint temperature"
    annotation (Placement(transformation(extent={{-32,322},{-12,342}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Zone
    zonOutAirSet[numZon](
    final AFlo=AFlo,
    final have_occSen=fill(false, numZon),
    final have_winSen=fill(false, numZon),
    final desZonPop={0.05*AFlo[i] for i in 1:numZon},
    final minZonPriFlo=minZonPriFlo)
    "Zone level calculation of the minimum outdoor airflow setpoint"
    annotation (Placement(transformation(extent={{228,420},{248,440}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator reaRep1(final nout=
        numZon) "Replicate design uncorrected minimum outdoor airflow setpoint"
    annotation (Placement(transformation(extent={{480,478},{500,498}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator booRep1(final nout=
       numZon) "Replicate signal whether the outdoor airflow is required"
    annotation (Placement(transformation(extent={{480,438},{500,458}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.SumZone
    zonToSys(final numZon=numZon) "Sum up zone calculation output"
    annotation (Placement(transformation(extent={{274,420},{294,440}})));
  hil_flexlab_model.BaseClasses.Controls.Controller_G36 conAHU(
    retDamPhyPosMax=0.7,
    outDamPhyPosMin=0.3,
    pMinSet=250,
    final pMaxSet=250,
    pTriAmo=0,
    pResAmo=0,
    final yFanMin=yFanMin,
    final VPriSysMax_flow=VPriSysMax_flow,
    final peaSysPop=2*sum({0.05*AFlo[i] for i in 1:numZon}),
    TSupSetMin=285.95,
    TSupSetMax=285.95,
    TSupSetDes=285.95,
    numIgnReqSupTem=0,
    triAmoSupTem=0,
    resAmoSupTem=0)                                            "AHU controller"
    annotation (Placement(transformation(extent={{360,418},{440,546}})));
  Modelica.Blocks.Math.Add add
    annotation (Placement(transformation(extent={{-124,446},{-144,466}})));
  Modelica.Blocks.Sources.CombiTimeTable cooSetDR(
    table=[0,3.3667; 5,3.3667; 5,2.2556; 6,2.2556; 6,1.7; 7,1.7; 7,0.0333; 10,
        0.0333; 10,-1.0778; 14,-1.0778; 14,2.2556; 18,2.2556; 18,0.0333; 22,
        0.0333; 22,3.3667; 24,3.3667],
    extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
    timeScale=3600) "cooling schedule for demand response"
    annotation (Placement(transformation(extent={{-142,400},{-122,420}})));
  Modelica.Blocks.Sources.CombiTimeTable heaSetDR(
    table=[0,-5.5444; 5,-5.5444; 5,-3.3222; 6,-3.3222; 6,-1.6556; 7,-1.6556; 7,
        0.0111; 22,0.0111; 22,-5.5444; 24,-5.5444],
    extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
    timeScale=3600) "heating schedule for demand response"
    annotation (Placement(transformation(extent={{-140,222},{-120,242}})));
  Modelica.Blocks.Math.Add add1
    annotation (Placement(transformation(extent={{-122,270},{-142,290}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant ecoHigCut(k=273.15 + 18)
    "economizer high cut off temp"
    annotation (Placement(transformation(extent={{66,472},{86,492}})));
  Modelica.Blocks.Logical.Greater greater_unocc
    annotation (Placement(transformation(extent={{-278,448},{-298,468}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant ecoHigCut1(k=11)
    "economizer high cut off temp"
    annotation (Placement(transformation(extent={{-230,396},{-254,420}})));
  Modelica.Blocks.Math.Add add2(k1=-1, k2=+1)
    annotation (Placement(transformation(extent={{-204,444},{-224,464}})));
  Examples.ExhaustDamperPositionBlock exhaustDamperPositionBlock
    annotation (Placement(transformation(extent={{-88,-108},{-68,-88}})));
  Modelica.Blocks.Sources.CombiTimeTable floSupTable(table=[20649600,0.222; 20650500,
        0.2222; 20651400,0.2222; 20652300,0.2222; 20653200,0.2221; 20654100,0.2441;
        20655000,0.2483; 20655900,0.2489; 20656800,0.2477; 20657700,0.2484; 20658600,
        0.2488; 20659500,0.2492; 20660400,0.2494; 20661300,0.2492; 20662200,0.2492;
        20663100,0.2485; 20664000,0.2494; 20664900,0.2489; 20665800,0.2497; 20666700,
        0.2489; 20667600,0.2493; 20668500,0.2483; 20669400,0.2474; 20670300,0.2445;
        20671200,0.2433; 20672100,0.2422; 20673000,0.2421; 20673900,0.2418; 20674800,
        0.2413; 20675700,0.261; 20676600,0.3142; 20677500,0.2326; 20678400,0.2151;
        20679300,0.204; 20680200,0.2239; 20681100,0.2282; 20682000,0.2287; 20682900,
        0.2365; 20683800,0.2361; 20684700,0.2356; 20685600,0.2361; 20686500,0.3182;
        20687400,0.3336; 20688300,0.3597; 20689200,0.3851; 20690100,0.3993; 20691000,
        0.4139; 20691900,0.4301; 20692800,0.435; 20693700,0.4794; 20694600,0.5306;
        20695500,0.5359; 20696400,0.5505; 20697300,0.5595; 20698200,0.548; 20699100,
        0.5344; 20700000,0.525; 20700900,0.298; 20701800,0.2397; 20702700,0.2389;
        20703600,0.2752; 20704500,0.3472; 20705400,0.3518; 20706300,0.3436; 20707200,
        0.3321; 20708100,0.3126; 20709000,0.3117; 20709900,0.303; 20710800,0.2924;
        20711700,0.285; 20712600,0.2738; 20713500,0.2624; 20714400,0.2576; 20715300,
        0.4611; 20716200,0.3385; 20717100,0.2797; 20718000,0.2589; 20718900,0.2458;
        20719800,0.2398; 20720700,0.2401; 20721600,0.2401; 20722500,0.2401; 20723400,
        0.2402; 20724300,0.2408; 20725200,0.2414; 20726100,0.2414; 20727000,0.2408;
        20727900,0.2411; 20728800,0.2346; 20729700,0.2402; 20730600,0.2454; 20731500,
        0.2464; 20732400,0.2471; 20733300,0.2485; 20734200,0.2499; 20735100,0.2497;
        20736000,0.2502; 20736900,0.2506; 20737800,0.2512; 20738700,0.2518; 20739600,
        0.2511; 20740500,0.2511; 20741400,0.2506; 20742300,0.251; 20743200,0.2516;
        20744100,0.252; 20745000,0.2536; 20745900,0.2529; 20746800,0.2521; 20747700,
        0.2509; 20748600,0.252; 20749500,0.2512; 20750400,0.2507; 20751300,0.2506;
        20752200,0.2506; 20753100,0.2504; 20754000,0.25; 20754900,0.2493; 20755800,
        0.2474; 20756700,0.2453; 20757600,0.2459; 20758500,0.246; 20759400,0.2465;
        20760300,0.2472; 20761200,0.2468; 20762100,0.3127; 20763000,0.3553; 20763900,
        0.3589; 20764800,0.3136; 20765700,0.2346; 20766600,0.2474; 20767500,0.2456;
        20768400,0.2466; 20769300,0.2457; 20770200,0.246; 20771100,0.2454; 20772000,
        0.2429; 20772900,0.3811; 20773800,0.3687; 20774700,0.356; 20775600,0.3478;
        20776500,0.3505; 20777400,0.3737; 20778300,0.3836; 20779200,0.4109; 20780100,
        0.4237; 20781000,0.4301; 20781900,0.4468; 20782800,0.4607; 20783700,0.4582;
        20784600,0.4403; 20785500,0.4367; 20786400,0.4306; 20787300,0.2836; 20788200,
        0.2395; 20789100,0.2395; 20790000,0.2418; 20790900,0.3119; 20791800,0.318;
        20792700,0.3181; 20793600,0.2964; 20794500,0.29; 20795400,0.2859; 20796300,
        0.2819; 20797200,0.2699; 20798100,0.2606; 20799000,0.254; 20799900,0.2458;
        20800800,0.2417; 20801700,0.3908; 20802600,0.2951; 20803500,0.2612; 20804400,
        0.2632; 20805300,0.2427; 20806200,0.2409; 20807100,0.2404; 20808000,0.2414;
        20808900,0.2412; 20809800,0.2404; 20810700,0.2403; 20811600,0.24; 20812500,
        0.2409; 20813400,0.2222; 20814300,0.2046; 20815200,0.204; 20816100,0.2311;
        20817000,0.2398; 20817900,0.2398; 20818800,0.241; 20819700,0.2419; 20820600,
        0.2417; 20821500,0.2421; 20822400,0.2429; 20823300,0.2432; 20824200,0.2432;
        20825100,0.2437; 20826000,0.2435; 20826900,0.2153; 20827800,0.2167; 20828700,
        0.2173; 20829600,0.2198; 20830500,0.221; 20831400,0.2201; 20832300,0.2198;
        20833200,0.2202; 20834100,0.2207; 20835000,0.2215; 20835900,0.2214; 20836800,
        0.2218; 20837700,0.2213; 20838600,0.2222; 20839500,0.2215; 20840400,0.2227;
        20841300,0.2223; 20842200,0.2226; 20843100,0.2225; 20844000,0.2224; 20844900,
        0.2234; 20845800,0.2224; 20846700,0.2231; 20847600,0.2225; 20848500,0.2899;
        20849400,0.4027; 20850300,0.3019; 20851200,0.2148; 20852100,0.2252; 20853000,
        0.2239; 20853900,0.2235; 20854800,0.2224; 20855700,0.2238; 20856600,0.2233;
        20857500,0.2222; 20858400,0.222; 20859300,0.2385; 20860200,0.3247; 20861100,
        0.4554; 20862000,0.5372; 20862900,0.5656; 20863800,0.5856; 20864700,0.5985;
        20865600,0.4472; 20866500,0.343; 20867400,0.3301; 20868300,0.3326; 20869200,
        0.3366; 20870100,0.3731; 20871000,0.396; 20871900,0.4767; 20872800,0.4924;
        20873700,0.4958; 20874600,0.4936; 20875500,0.502; 20876400,0.4906; 20877300,
        0.4852; 20878200,0.496; 20879100,0.4555; 20880000,0.4572; 20880900,0.4764;
        20881800,0.4753; 20882700,0.4866; 20883600,0.5011; 20884500,0.5032; 20885400,
        0.4994; 20886300,0.4878; 20887200,0.4746; 20888100,0.4648; 20889000,0.4056;
        20889900,0.3449; 20890800,0.3132; 20891700,0.2822; 20892600,0.2726; 20893500,
        0.2613; 20894400,0.251; 20895300,0.2444; 20896200,0.2375; 20897100,0.2291;
        20898000,0.2234; 20898900,0.2238; 20899800,0.2233; 20900700,0.223; 20901600,
        0.2235; 20902500,0.2221; 20903400,0.2233; 20904300,0.2227; 20905200,0.2227;
        20906100,0.2229; 20907000,0.223; 20907900,0.2231; 20908800,0.2232; 20909700,
        0.2229; 20910600,0.2228; 20911500,0.2232; 20912400,0.2229; 20913300,0.2236;
        20914200,0.2224; 20915100,0.2226; 20916000,0.2223; 20916900,0.2235; 20917800,
        0.2224; 20918700,0.2232; 20919600,0.2231; 20920500,0.2229; 20921400,0.2225;
        20922300,0.2226; 20923200,0.2227; 20924100,0.2231; 20925000,0.2235; 20925900,
        0.2233; 20926800,0.223; 20927700,0.2235; 20928600,0.2235; 20929500,0.2235;
        20930400,0.2234; 20931300,0.2238; 20932200,0.2232; 20933100,0.2239; 20934000,
        0.2245; 20934900,0.2943; 20935800,0.4307; 20936700,0.4335; 20937600,0.4265;
        20938500,0.386; 20939400,0.2242; 20940300,0.2304; 20941200,0.2222; 20942100,
        0.2237; 20943000,0.2231; 20943900,0.223; 20944800,0.2234; 20945700,0.2421;
        20946600,0.342; 20947500,0.4218; 20948400,0.4608; 20949300,0.4071; 20950200,
        0.4763; 20951100,0.5373; 20952000,0.3953; 20952900,0.3529; 20953800,0.4134;
        20954700,0.5146; 20955600,0.5323; 20956500,0.5319; 20957400,0.5212; 20958300,
        0.4606; 20959200,0.417; 20960100,0.4367; 20961000,0.477; 20961900,0.5063;
        20962800,0.5233; 20963700,0.5007; 20964600,0.4644; 20965500,0.4365; 20966400,
        0.4157; 20967300,0.4174; 20968200,0.4388; 20969100,0.4509; 20970000,0.4517;
        20970900,0.4562; 20971800,0.4455; 20972700,0.4307; 20973600,0.4493; 20974500,
        0.5963; 20975400,0.6824; 20976300,0.5657; 20977200,0.311; 20978100,0.2372;
        20979000,0.2147; 20979900,0.2104; 20980800,0.211; 20981700,0.212; 20982600,
        0.2176; 20983500,0.2182; 20984400,0.219; 20985300,0.2187; 20986200,0.2193;
        20987100,0.1988; 20988000,0.196; 20988900,0.2125; 20989800,0.2175; 20990700,
        0.2175; 20991600,0.2181; 20992500,0.2173; 20993400,0.2169; 20994300,0.2172;
        20995200,0.2217; 20996100,0.223; 20997000,0.223; 20997900,0.2211; 20998800,
        0.2222; 20999700,0.7365; 21000600,0.8315; 21001500,0.8304; 21002400,0.8353;
        21003300,0.8387; 21004200,0.8403; 21005100,0.8417; 21006000,0.8412; 21006900,
        0.843; 21007800,0.8445; 21008700,0.8441; 21009600,0.8446; 21010500,0.8446;
        21011400,0.845; 21012300,0.8474; 21013200,0.8465; 21014100,0.8449; 21015000,
        0.8474; 21015900,0.8445; 21016800,0.8463; 21017700,0.8454; 21018600,0.8472;
        21019500,0.8429; 21020400,0.8322; 21021300,0.8186; 21022200,0.8143; 21023100,
        0.8157; 21024000,0.8169; 21024900,0.8188; 21025800,0.8186; 21026700,0.8187;
        21027600,0.8197; 21028500,0.8195; 21029400,0.8192; 21030300,0.8188; 21031200,
        0.8198; 21032100,0.818; 21033000,0.8184; 21033900,0.8167; 21034800,0.5528;
        21035700,0.5667; 21036600,0.5834; 21037500,0.5699; 21038400,0.4202; 21039300,
        0.359; 21040200,0.364; 21041100,0.2702; 21042000,0.2353; 21042900,0.2416;
        21043800,0.2404; 21044700,0.2683; 21045600,0.3011; 21046500,0.2512; 21047400,
        0.2407; 21048300,0.2409; 21049200,0.2403; 21050100,0.2405; 21051000,0.2403;
        21051900,0.2409; 21052800,0.2398; 21053700,0.2407; 21054600,0.2405; 21055500,
        0.2412; 21056400,0.2409; 21057300,0.241; 21058200,0.2405; 21059100,0.2408;
        21060000,0.241; 21060900,0.3385; 21061800,0.2544; 21062700,0.2427; 21063600,
        0.243; 21064500,0.2244; 21065400,0.2252; 21066300,0.2246; 21067200,0.2247;
        21068100,0.2162; 21069000,0.205; 21069900,0.2043; 21070800,0.1972; 21071700,
        0.1878; 21072600,0.188; 21073500,0.1875; 21074400,0.1884; 21075300,0.2331;
        21076200,0.2371; 21077100,0.2378; 21078000,0.2388; 21078900,0.2391; 21079800,
        0.24; 21080700,0.2411; 21081600,0.2401; 21082500,0.2414; 21083400,0.2418;
        21084300,0.2428; 21085200,0.2433; 21086100,0.2126; 21087000,0.2179; 21087900,
        0.2206; 21088800,0.2203; 21089700,0.2202; 21090600,0.22; 21091500,0.2208;
        21092400,0.221; 21093300,0.2214; 21094200,0.2219; 21095100,0.2186; 21096000,
        0.2188; 21096900,0.2228; 21097800,0.223; 21098700,0.2237; 21099600,0.2236;
        21100500,0.225; 21101400,0.2247; 21102300,0.2249; 21103200,0.2248; 21104100,
        0.2256; 21105000,0.225; 21105900,0.2247; 21106800,0.224; 21107700,0.3249;
        21108600,0.5541; 21109500,0.5398; 21110400,0.4497; 21111300,0.3773; 21112200,
        0.2181; 21113100,0.2267; 21114000,0.2221; 21114900,0.2227; 21115800,0.222;
        21116700,0.2225; 21117600,0.2214; 21118500,0.2212; 21119400,0.2207; 21120300,
        0.2211; 21121200,0.2207; 21122100,0.2592; 21123000,0.3523; 21123900,0.4496;
        21124800,0.3839; 21125700,0.4315; 21126600,0.5084; 21127500,0.4865; 21128400,
        0.5291; 21129300,0.5069; 21130200,0.4562; 21131100,0.5133; 21132000,0.5133;
        21132900,0.5029; 21133800,0.4547; 21134700,0.3536; 21135600,0.3286; 21136500,
        0.3367; 21137400,0.3737; 21138300,0.4266; 21139200,0.4851; 21140100,0.5292;
        21141000,0.5304; 21141900,0.4746; 21142800,0.4453; 21143700,0.4531; 21144600,
        0.5569; 21145500,0.6019; 21146400,0.6342; 21147300,0.6144; 21148200,0.3821;
        21149100,0.2527; 21150000,0.221; 21150900,0.2183; 21151800,0.2189; 21152700,
        0.2194; 21153600,0.2191; 21154500,0.2194; 21155400,0.2197; 21156300,0.2201;
        21157200,0.221; 21158100,0.2213; 21159000,0.2213; 21159900,0.2213; 21160800,
        0.2214; 21161700,0.2221; 21162600,0.2219; 21163500,0.2221; 21164400,0.2218;
        21165300,0.2225; 21166200,0.2226; 21167100,0.2229; 21168000,0.2225; 21168900,
        0.222; 21169800,0.2228; 21170700,0.2224; 21171600,0.2222; 21172500,0.2221;
        21173400,0.2223; 21174300,0.222; 21175200,0.2222; 21176100,0.2223; 21177000,
        0.2221; 21177900,0.2225; 21178800,0.2227; 21179700,0.2222; 21180600,0.2227;
        21181500,0.2224; 21182400,0.2229; 21183300,0.2225; 21184200,0.2224; 21185100,
        0.2228; 21186000,0.2227; 21186900,0.2224; 21187800,0.2222; 21188700,0.2221;
        21189600,0.2222; 21190500,0.2222; 21191400,0.2231; 21192300,0.2225; 21193200,
        0.2229; 21194100,0.2703; 21195000,0.4097; 21195900,0.4027; 21196800,0.4153;
        21197700,0.2887; 21198600,0.2243; 21199500,0.2227; 21200400,0.223; 21201300,
        0.2231; 21202200,0.223; 21203100,0.223; 21204000,0.2231; 21204900,0.2231;
        21205800,0.2427; 21206700,0.3673; 21207600,0.5143; 21208500,0.5806; 21209400,
        0.5014; 21210300,0.4626; 21211200,0.4996; 21212100,0.5283; 21213000,0.5224;
        21213900,0.4811; 21214800,0.4952; 21215700,0.501; 21216600,0.4084; 21217500,
        0.3552; 21218400,0.3631; 21219300,0.3603; 21220200,0.392; 21221100,0.4592;
        21222000,0.4981; 21222900,0.5207; 21223800,0.5229; 21224700,0.5212; 21225600,
        0.3888; 21226500,0.3584; 21227400,0.3848; 21228300,0.4644; 21229200,0.5064;
        21230100,0.576; 21231000,0.6199; 21231900,0.5285; 21232800,0.3768; 21233700,
        0.2876; 21234600,0.2358; 21235500,0.2175; 21236400,0.2182; 21237300,0.2194;
        21238200,0.2199; 21239100,0.2195; 21240000,0.2197; 21240900,0.2188; 21241800,
        0.2202; 21242700,0.2219; 21243600,0.2225; 21244500,0.2228; 21245400,0.2229;
        21246300,0.2229; 21247200,0.2236; 21248100,0.2237; 21249000,0.223; 21249900,
        0.224; 21250800,0.2239; 21251700,0.224; 21252600,0.2239; 21253500,0.2242;
        21254400,0.2238; 21255300,0.2245; 21256200,0.2233; 21257100,0.2234; 21258000,
        0.2235; 21258900,0.2463; 21259800,0.2505; 21260700,0.251; 21261600,0.2494;
        21262500,0.2504; 21263400,0.2496; 21264300,0.2506; 21265200,0.2502; 21266100,
        0.2501; 21267000,0.2505; 21267900,0.2505; 21268800,0.2509; 21269700,0.2502;
        21270600,0.2508; 21271500,0.2502; 21272400,0.2507; 21273300,0.2499; 21274200,
        0.2479; 21275100,0.2462; 21276000,0.245; 21276900,0.3141; 21277800,0.3087;
        21278700,0.2235; 21279600,0.2231; 21280500,0.3612; 21281400,0.4142; 21282300,
        0.3559; 21283200,0.3402; 21284100,0.3355; 21285000,0.3395; 21285900,0.2468;
        21286800,0.236; 21287700,0.2459; 21288600,0.2459; 21289500,0.2453; 21290400,
        0.2427; 21291300,0.2414; 21292200,0.2422; 21293100,0.2416; 21294000,0.2415;
        21294900,0.2671; 21295800,0.2942; 21296700,0.3135; 21297600,0.3357; 21298500,
        0.35; 21299400,0.3717; 21300300,0.3847; 21301200,0.3744; 21302100,0.3911;
        21303000,0.4017; 21303900,0.404; 21304800,0.4056; 21305700,0.4075; 21306600,
        0.4209; 21307500,0.4081; 21308400,0.4146; 21309300,0.4145; 21310200,0.4193;
        21311100,0.3992; 21312000,0.3948; 21312900,0.3735; 21313800,0.3634; 21314700,
        0.352; 21315600,0.3396; 21316500,0.3181; 21317400,0.3027; 21318300,0.2958;
        21319200,0.2775; 21320100,0.2661; 21321000,0.2426; 21321900,0.237; 21322800,
        0.239; 21323700,0.2407; 21324600,0.2383; 21325500,0.2386; 21326400,0.2381;
        21327300,0.2376; 21328200,0.2379; 21329100,0.2282; 21330000,0.2075; 21330900,
        0.2061; 21331800,0.2058; 21332700,0.2057; 21333600,0.2045; 21334500,0.2341;
        21335400,0.2424; 21336300,0.2422; 21337200,0.2433; 21338100,0.2436; 21339000,
        0.2443; 21339900,0.2462; 21340800,0.2453; 21341700,0.245; 21342600,0.246;
        21343500,0.2466; 21344400,0.2479; 21345300,0.2472; 21346200,0.2474; 21347100,
        0.2474; 21348000,0.2478; 21348900,0.2476; 21349800,0.2484; 21350700,0.2481;
        21351600,0.2493; 21352500,0.2525; 21353400,0.2516; 21354300,0.2521; 21355200,
        0.2519; 21356100,0.2521; 21357000,0.2521; 21357900,0.2515; 21358800,0.2513;
        21359700,0.2503; 21360600,0.2487; 21361500,0.2455; 21362400,0.2438; 21363300,
        0.3009; 21364200,0.3341; 21365100,0.3425; 21366000,0.3308; 21366900,0.4875;
        21367800,0.5023; 21368700,0.4382; 21369600,0.4577; 21370500,0.4565; 21371400,
        0.4668; 21372300,0.4672; 21373200,0.3253; 21374100,0.2183; 21375000,0.2364;
        21375900,0.2376; 21376800,0.2379; 21377700,0.2383; 21378600,0.2388; 21379500,
        0.2381; 21380400,0.2397; 21381300,0.2826; 21382200,0.3064; 21383100,0.3256;
        21384000,0.3497; 21384900,0.3654; 21385800,0.3787; 21386700,0.3901; 21387600,
        0.4074; 21388500,0.4054; 21389400,0.4191; 21390300,0.432; 21391200,0.4274;
        21392100,0.4366; 21393000,0.4541; 21393900,0.421; 21394800,0.4188; 21395700,
        0.4192; 21396600,0.434; 21397500,0.4133; 21398400,0.4007; 21399300,0.3883;
        21400200,0.3917; 21401100,0.3699; 21402000,0.3722; 21402900,0.3564; 21403800,
        0.3284; 21404700,0.3187; 21405600,0.3068; 21406500,0.2889; 21407400,0.2598;
        21408300,0.2421; 21409200,0.2409; 21410100,0.2419; 21411000,0.2413; 21411900,
        0.2433; 21412800,0.2449; 21413700,0.2463; 21414600,0.2436; 21415500,0.2437;
        21416400,0.243; 21417300,0.2328; 21418200,0.2242; 21419100,0.2127; 21420000,
        0.2065; 21420900,0.2347; 21421800,0.2386; 21422700,0.2419; 21423600,0.2422;
        21424500,0.2437; 21425400,0.2441; 21426300,0.2449; 21427200,0.2461; 21428100,
        0.2475; 21429000,0.2467; 21429900,0.2473; 21430800,0.2475; 21431700,0.2489;
        21432600,0.2494; 21433500,0.2495; 21434400,0.2477; 21435300,0.2479; 21436200,
        0.248; 21437100,0.2473; 21438000,0.2481; 21438900,0.2475; 21439800,0.2474;
        21440700,0.2483; 21441600,0.2472; 21442500,0.2474; 21443400,0.2486; 21444300,
        0.2474; 21445200,0.2486; 21446100,0.2478; 21447000,0.2477; 21447900,0.2454;
        21448800,0.2416; 21449700,0.2403; 21450600,0.2393; 21451500,0.2215; 21452400,
        0.2219; 21453300,0.3759; 21454200,0.4431; 21455100,0.441; 21456000,0.4401;
        21456900,0.4415; 21457800,0.4557; 21458700,0.3345; 21459600,0.2357; 21460500,
        0.2286; 21461400,0.2395; 21462300,0.2403; 21463200,0.24; 21464100,0.2753;
        21465000,0.2957; 21465900,0.3146; 21466800,0.329; 21467700,0.3478; 21468600,
        0.3766; 21469500,0.4055; 21470400,0.4172; 21471300,0.4534; 21472200,0.4547;
        21473100,0.4998; 21474000,0.5187; 21474900,0.5194; 21475800,0.5121; 21476700,
        0.5044; 21477600,0.5002; 21478500,0.2872; 21479400,0.2397; 21480300,0.2403;
        21481200,0.3079; 21482100,0.3586; 21483000,0.3549; 21483900,0.3514; 21484800,
        0.3435; 21485700,0.319; 21486600,0.3121; 21487500,0.3062; 21488400,0.296;
        21489300,0.2866; 21490200,0.2746; 21491100,0.2647; 21492000,0.2618; 21492900,
        0.4627; 21493800,0.3388; 21494700,0.2814; 21495600,0.2638; 21496500,0.2511;
        21497400,0.2411; 21498300,0.2414; 21499200,0.2409; 21500100,0.2416; 21501000,
        0.241; 21501900,0.2411; 21502800,0.2414; 21503700,0.2417; 21504600,0.2365;
        21505500,0.2236; 21506400,0.2238; 21507300,0.2387; 21508200,0.2445; 21509100,
        0.2457; 21510000,0.2467; 21510900,0.2454; 21511800,0.2455; 21512700,0.2462;
        21513600,0.2478; 21514500,0.2485; 21515400,0.2513; 21516300,0.2494; 21517200,
        0.2498; 21518100,0.2497; 21519000,0.2488; 21519900,0.2484; 21520800,0.2496;
        21521700,0.2506; 21522600,0.2505; 21523500,0.2511; 21524400,0.2516; 21525300,
        0.2457; 21526200,0.2453; 21527100,0.2466; 21528000,0.2488; 21528900,0.2473;
        21529800,0.2484; 21530700,0.2495; 21531600,0.2502; 21532500,0.2512; 21533400,
        0.2506; 21534300,0.2466; 21535200,0.2436; 21536100,0.2418; 21537000,0.2425;
        21537900,0.2418; 21538800,0.2421; 21539700,0.3522; 21540600,0.4106; 21541500,
        0.3662; 21542400,0.2894; 21543300,0.28; 21544200,0.2122; 21545100,0.221;
        21546000,0.2211; 21546900,0.2237; 21547800,0.2355; 21548700,0.2362; 21549600,
        0.2362; 21550500,0.2957; 21551400,0.3174; 21552300,0.3327; 21553200,0.349;
        21554100,0.3636; 21555000,0.3929; 21555900,0.4149; 21556800,0.4243; 21557700,
        0.4612; 21558600,0.4702; 21559500,0.4868; 21560400,0.5249; 21561300,0.5278;
        21562200,0.5141; 21563100,0.5038; 21564000,0.5005; 21564900,0.2893; 21565800,
        0.2401; 21566700,0.2393; 21567600,0.249; 21568500,0.3362; 21569400,0.3476;
        21570300,0.3378; 21571200,0.3259; 21572100,0.3062; 21573000,0.3009; 21573900,
        0.2954; 21574800,0.283; 21575700,0.2771; 21576600,0.2646; 21577500,0.2607;
        21578400,0.2516; 21579300,0.4334; 21580200,0.3064; 21581100,0.2726; 21582000,
        0.2551; 21582900,0.2425; 21583800,0.2408; 21584700,0.2415; 21585600,0.2405;
        21586500,0.2401; 21587400,0.2402; 21588300,0.2404; 21589200,0.2411; 21590100,
        0.2276; 21591000,0.2226; 21591900,0.2228; 21592800,0.2218; 21593700,0.2327;
        21594600,0.2408; 21595500,0.2427; 21596400,0.2439; 21597300,0.2447; 21598200,
        0.2458; 21599100,0.2454])
    annotation (Placement(transformation(extent={{252,-98},{272,-78}})));
  Modelica.Blocks.Sources.CombiTimeTable floSupCorTable(table=[20649600,0.0386;
        20650500,0.038; 20651400,0.0387; 20652300,0.0382; 20653200,0.0383; 20654100,
        0.0387; 20655000,0.038; 20655900,0.0391; 20656800,0.0385; 20657700,0.0388;
        20658600,0.0386; 20659500,0.0387; 20660400,0.0386; 20661300,0.0388; 20662200,
        0.0386; 20663100,0.0385; 20664000,0.0388; 20664900,0.0393; 20665800,0.039;
        20666700,0.0386; 20667600,0.0391; 20668500,0.0391; 20669400,0.0384; 20670300,
        0.0387; 20671200,0.0391; 20672100,0.0385; 20673000,0.0388; 20673900,0.0389;
        20674800,0.039; 20675700,0.0358; 20676600,0.0364; 20677500,0.0272; 20678400,
        0.0422; 20679300,0.0411; 20680200,0.0379; 20681100,0.0386; 20682000,0.0384;
        20682900,0.0386; 20683800,0.0381; 20684700,0.0385; 20685600,0.0384; 20686500,
        0.0383; 20687400,0.0448; 20688300,0.0544; 20689200,0.0576; 20690100,0.0589;
        20691000,0.0572; 20691900,0.0595; 20692800,0.0605; 20693700,0.0576; 20694600,
        0.0554; 20695500,0.0615; 20696400,0.0624; 20697300,0.0606; 20698200,0.0532;
        20699100,0.0468; 20700000,0.0417; 20700900,0.0385; 20701800,0.0383; 20702700,
        0.038; 20703600,0.0387; 20704500,0.0391; 20705400,0.0388; 20706300,0.0394;
        20707200,0.0393; 20708100,0.0387; 20709000,0.0385; 20709900,0.0382; 20710800,
        0.0384; 20711700,0.0383; 20712600,0.0384; 20713500,0.0387; 20714400,0.0389;
        20715300,0.0628; 20716200,0.0425; 20717100,0.0388; 20718000,0.0392; 20718900,
        0.039; 20719800,0.0388; 20720700,0.039; 20721600,0.0394; 20722500,0.0388;
        20723400,0.0387; 20724300,0.0388; 20725200,0.0387; 20726100,0.0387; 20727000,
        0.0387; 20727900,0.0388; 20728800,0.0391; 20729700,0.0387; 20730600,0.0385;
        20731500,0.0389; 20732400,0.0388; 20733300,0.0388; 20734200,0.0385; 20735100,
        0.0387; 20736000,0.0385; 20736900,0.0386; 20737800,0.0386; 20738700,0.0391;
        20739600,0.0386; 20740500,0.0392; 20741400,0.039; 20742300,0.0386; 20743200,
        0.0391; 20744100,0.0387; 20745000,0.0388; 20745900,0.0387; 20746800,0.0391;
        20747700,0.0391; 20748600,0.0388; 20749500,0.0386; 20750400,0.0386; 20751300,
        0.0385; 20752200,0.039; 20753100,0.0385; 20754000,0.0391; 20754900,0.0392;
        20755800,0.0385; 20756700,0.0388; 20757600,0.0389; 20758500,0.0391; 20759400,
        0.0389; 20760300,0.0388; 20761200,0.0391; 20762100,0.0403; 20763000,0.0406;
        20763900,0.0339; 20764800,0.0382; 20765700,0.0385; 20766600,0.038; 20767500,
        0.0386; 20768400,0.0386; 20769300,0.0379; 20770200,0.0382; 20771100,0.0385;
        20772000,0.0387; 20772900,0.0825; 20773800,0.0756; 20774700,0.0625; 20775600,
        0.0482; 20776500,0.0519; 20777400,0.0532; 20778300,0.0525; 20779200,0.0541;
        20780100,0.0521; 20781000,0.0535; 20781900,0.0551; 20782800,0.0548; 20783700,
        0.0534; 20784600,0.0456; 20785500,0.0393; 20786400,0.039; 20787300,0.0357;
        20788200,0.0387; 20789100,0.0391; 20790000,0.0387; 20790900,0.0383; 20791800,
        0.0382; 20792700,0.0386; 20793600,0.0392; 20794500,0.0388; 20795400,0.0386;
        20796300,0.0387; 20797200,0.0389; 20798100,0.0386; 20799000,0.0389; 20799900,
        0.0391; 20800800,0.0383; 20801700,0.0475; 20802600,0.0348; 20803500,0.0363;
        20804400,0.0412; 20805300,0.0384; 20806200,0.0378; 20807100,0.0381; 20808000,
        0.038; 20808900,0.0382; 20809800,0.038; 20810700,0.0382; 20811600,0.038;
        20812500,0.0381; 20813400,0.0379; 20814300,0.0379; 20815200,0.0381; 20816100,
        0.0374; 20817000,0.0381; 20817900,0.0383; 20818800,0.0382; 20819700,0.0383;
        20820600,0.0383; 20821500,0.0383; 20822400,0.0381; 20823300,0.0384; 20824200,
        0.0381; 20825100,0.038; 20826000,0.0385; 20826900,0.0389; 20827800,0.0389;
        20828700,0.0387; 20829600,0.0385; 20830500,0.0381; 20831400,0.0381; 20832300,
        0.0384; 20833200,0.0381; 20834100,0.0378; 20835000,0.0385; 20835900,0.0386;
        20836800,0.038; 20837700,0.0379; 20838600,0.039; 20839500,0.0386; 20840400,
        0.0389; 20841300,0.0393; 20842200,0.0385; 20843100,0.0395; 20844000,0.0388;
        20844900,0.0392; 20845800,0.039; 20846700,0.0388; 20847600,0.039; 20848500,
        0.0359; 20849400,0.0371; 20850300,0.0367; 20851200,0.0388; 20852100,0.039;
        20853000,0.0389; 20853900,0.0386; 20854800,0.0391; 20855700,0.0383; 20856600,
        0.0385; 20857500,0.0383; 20858400,0.0379; 20859300,0.0416; 20860200,0.0591;
        20861100,0.0911; 20862000,0.0869; 20862900,0.0918; 20863800,0.0951; 20864700,
        0.0878; 20865600,0.0542; 20866500,0.039; 20867400,0.0373; 20868300,0.0386;
        20869200,0.0367; 20870100,0.0395; 20871000,0.0349; 20871900,0.0362; 20872800,
        0.0396; 20873700,0.0363; 20874600,0.0388; 20875500,0.0424; 20876400,0.046;
        20877300,0.0521; 20878200,0.0519; 20879100,0.0516; 20880000,0.0589; 20880900,
        0.0613; 20881800,0.0678; 20882700,0.0677; 20883600,0.0733; 20884500,0.0746;
        20885400,0.083; 20886300,0.0886; 20887200,0.0934; 20888100,0.0884; 20889000,
        0.0854; 20889900,0.0751; 20890800,0.0612; 20891700,0.0551; 20892600,0.0616;
        20893500,0.0534; 20894400,0.0537; 20895300,0.0514; 20896200,0.046; 20897100,
        0.0404; 20898000,0.0385; 20898900,0.039; 20899800,0.0385; 20900700,0.0386;
        20901600,0.0391; 20902500,0.0391; 20903400,0.0389; 20904300,0.0392; 20905200,
        0.0385; 20906100,0.0384; 20907000,0.0385; 20907900,0.0388; 20908800,0.0391;
        20909700,0.0383; 20910600,0.0389; 20911500,0.0387; 20912400,0.0381; 20913300,
        0.0392; 20914200,0.0383; 20915100,0.039; 20916000,0.039; 20916900,0.0384;
        20917800,0.0388; 20918700,0.0384; 20919600,0.0392; 20920500,0.039; 20921400,
        0.0389; 20922300,0.039; 20923200,0.0392; 20924100,0.0387; 20925000,0.039;
        20925900,0.0387; 20926800,0.0386; 20927700,0.0389; 20928600,0.0384; 20929500,
        0.0385; 20930400,0.0386; 20931300,0.0386; 20932200,0.0387; 20933100,0.0388;
        20934000,0.0393; 20934900,0.0395; 20935800,0.0414; 20936700,0.04; 20937600,
        0.0393; 20938500,0.0354; 20939400,0.0361; 20940300,0.041; 20941200,0.0391;
        20942100,0.0385; 20943000,0.0385; 20943900,0.0386; 20944800,0.0402; 20945700,
        0.0726; 20946600,0.079; 20947500,0.1002; 20948400,0.0873; 20949300,0.0744;
        20950200,0.074; 20951100,0.0665; 20952000,0.0491; 20952900,0.042; 20953800,
        0.0446; 20954700,0.0553; 20955600,0.0615; 20956500,0.0656; 20957400,0.0457;
        20958300,0.0365; 20959200,0.0358; 20960100,0.0374; 20961000,0.0419; 20961900,
        0.0549; 20962800,0.056; 20963700,0.0533; 20964600,0.0511; 20965500,0.0555;
        20966400,0.052; 20967300,0.0624; 20968200,0.0616; 20969100,0.0692; 20970000,
        0.0793; 20970900,0.0801; 20971800,0.086; 20972700,0.0854; 20973600,0.0922;
        20974500,0.1178; 20975400,0.1223; 20976300,0.115; 20977200,0.0564; 20978100,
        0.0378; 20979000,0.0397; 20979900,0.0387; 20980800,0.0386; 20981700,0.0387;
        20982600,0.0386; 20983500,0.039; 20984400,0.0386; 20985300,0.0387; 20986200,
        0.0385; 20987100,0.039; 20988000,0.0383; 20988900,0.0392; 20989800,0.0389;
        20990700,0.0393; 20991600,0.0389; 20992500,0.039; 20993400,0.0392; 20994300,
        0.0386; 20995200,0.0392; 20996100,0.0393; 20997000,0.0379; 20997900,0.0378;
        20998800,0.0378; 20999700,0.1263; 21000600,0.1269; 21001500,0.1286; 21002400,
        0.1286; 21003300,0.1286; 21004200,0.1286; 21005100,0.1286; 21006000,0.1286;
        21006900,0.1286; 21007800,0.1286; 21008700,0.1286; 21009600,0.1286; 21010500,
        0.1286; 21011400,0.1286; 21012300,0.1286; 21013200,0.1286; 21014100,0.1286;
        21015000,0.1286; 21015900,0.1286; 21016800,0.1286; 21017700,0.1286; 21018600,
        0.1286; 21019500,0.1269; 21020400,0.1263; 21021300,0.1263; 21022200,0.1257;
        21023100,0.1269; 21024000,0.1269; 21024900,0.1269; 21025800,0.1269; 21026700,
        0.1269; 21027600,0.1269; 21028500,0.1269; 21029400,0.1269; 21030300,0.1269;
        21031200,0.1269; 21032100,0.1269; 21033000,0.1263; 21033900,0.1269; 21034800,
        0.1303; 21035700,0.0915; 21036600,0.1314; 21037500,0.0951; 21038400,0.0249;
        21039300,0.0394; 21040200,0.0392; 21041100,0.0385; 21042000,0.0389; 21042900,
        0.0386; 21043800,0.0385; 21044700,0.0382; 21045600,0.0381; 21046500,0.0378;
        21047400,0.0384; 21048300,0.0384; 21049200,0.0386; 21050100,0.0384; 21051000,
        0.0385; 21051900,0.0384; 21052800,0.0381; 21053700,0.0387; 21054600,0.0382;
        21055500,0.0383; 21056400,0.0388; 21057300,0.0382; 21058200,0.0383; 21059100,
        0.0386; 21060000,0.0386; 21060900,0.0389; 21061800,0.0389; 21062700,0.0388;
        21063600,0.0389; 21064500,0.0385; 21065400,0.0391; 21066300,0.0385; 21067200,
        0.039; 21068100,0.0387; 21069000,0.0392; 21069900,0.0388; 21070800,0.04;
        21071700,0.0257; 21072600,0.0252; 21073500,0.0255; 21074400,0.0257; 21075300,
        0.0384; 21076200,0.0388; 21077100,0.0382; 21078000,0.0386; 21078900,0.0388;
        21079800,0.0382; 21080700,0.0389; 21081600,0.0379; 21082500,0.0382; 21083400,
        0.0382; 21084300,0.0381; 21085200,0.0385; 21086100,0.0386; 21087000,0.0387;
        21087900,0.0385; 21088800,0.0388; 21089700,0.0385; 21090600,0.0389; 21091500,
        0.0389; 21092400,0.0383; 21093300,0.0383; 21094200,0.0387; 21095100,0.0386;
        21096000,0.0387; 21096900,0.0391; 21097800,0.0391; 21098700,0.0388; 21099600,
        0.039; 21100500,0.0383; 21101400,0.0386; 21102300,0.0389; 21103200,0.0387;
        21104100,0.0383; 21105000,0.0389; 21105900,0.0379; 21106800,0.0383; 21107700,
        0.0233; 21108600,0.0272; 21109500,0.0365; 21110400,0.0401; 21111300,0.0388;
        21112200,0.0378; 21113100,0.041; 21114000,0.0393; 21114900,0.0388; 21115800,
        0.0369; 21116700,0.0386; 21117600,0.0385; 21118500,0.0385; 21119400,0.0383;
        21120300,0.0377; 21121200,0.0381; 21122100,0.0437; 21123000,0.057; 21123900,
        0.0663; 21124800,0.064; 21125700,0.0679; 21126600,0.0675; 21127500,0.0703;
        21128400,0.0653; 21129300,0.0574; 21130200,0.0525; 21131100,0.0498; 21132000,
        0.0406; 21132900,0.0407; 21133800,0.0371; 21134700,0.0357; 21135600,0.0367;
        21136500,0.0402; 21137400,0.0373; 21138300,0.0486; 21139200,0.0546; 21140100,
        0.0658; 21141000,0.0728; 21141900,0.0689; 21142800,0.0689; 21143700,0.0756;
        21144600,0.0951; 21145500,0.1014; 21146400,0.1133; 21147300,0.1093; 21148200,
        0.0751; 21149100,0.0401; 21150000,0.0392; 21150900,0.0389; 21151800,0.0386;
        21152700,0.0387; 21153600,0.039; 21154500,0.0386; 21155400,0.0389; 21156300,
        0.0385; 21157200,0.0389; 21158100,0.0384; 21159000,0.0389; 21159900,0.0389;
        21160800,0.0391; 21161700,0.0389; 21162600,0.0385; 21163500,0.0389; 21164400,
        0.0393; 21165300,0.0395; 21166200,0.0386; 21167100,0.0392; 21168000,0.0387;
        21168900,0.0384; 21169800,0.0388; 21170700,0.0388; 21171600,0.0388; 21172500,
        0.0384; 21173400,0.0392; 21174300,0.0386; 21175200,0.0386; 21176100,0.0387;
        21177000,0.0389; 21177900,0.0387; 21178800,0.0386; 21179700,0.0386; 21180600,
        0.0386; 21181500,0.0384; 21182400,0.0388; 21183300,0.0389; 21184200,0.0389;
        21185100,0.039; 21186000,0.0388; 21186900,0.0386; 21187800,0.0385; 21188700,
        0.0389; 21189600,0.0385; 21190500,0.039; 21191400,0.0389; 21192300,0.0391;
        21193200,0.0389; 21194100,0.0391; 21195000,0.0394; 21195900,0.0367; 21196800,
        0.0406; 21197700,0.0372; 21198600,0.0364; 21199500,0.0385; 21200400,0.0388;
        21201300,0.0384; 21202200,0.0386; 21203100,0.0386; 21204000,0.0387; 21204900,
        0.0384; 21205800,0.0473; 21206700,0.0697; 21207600,0.0902; 21208500,0.0905;
        21209400,0.0793; 21210300,0.0651; 21211200,0.0636; 21212100,0.0615; 21213000,
        0.0553; 21213900,0.0509; 21214800,0.0496; 21215700,0.0497; 21216600,0.0398;
        21217500,0.0399; 21218400,0.0363; 21219300,0.039; 21220200,0.0365; 21221100,
        0.039; 21222000,0.047; 21222900,0.0496; 21223800,0.0644; 21224700,0.057;
        21225600,0.0542; 21226500,0.047; 21227400,0.0523; 21228300,0.0657; 21229200,
        0.0746; 21230100,0.0963; 21231000,0.1025; 21231900,0.0919; 21232800,0.0822;
        21233700,0.0561; 21234600,0.04; 21235500,0.0387; 21236400,0.0389; 21237300,
        0.039; 21238200,0.039; 21239100,0.0389; 21240000,0.0387; 21240900,0.0385;
        21241800,0.0388; 21242700,0.039; 21243600,0.0392; 21244500,0.0387; 21245400,
        0.0389; 21246300,0.0389; 21247200,0.0387; 21248100,0.0388; 21249000,0.0388;
        21249900,0.0391; 21250800,0.0386; 21251700,0.0386; 21252600,0.0388; 21253500,
        0.0382; 21254400,0.0387; 21255300,0.0393; 21256200,0.0385; 21257100,0.0393;
        21258000,0.0388; 21258900,0.0391; 21259800,0.0375; 21260700,0.0387; 21261600,
        0.0388; 21262500,0.0383; 21263400,0.0385; 21264300,0.0386; 21265200,0.039;
        21266100,0.0389; 21267000,0.0387; 21267900,0.0386; 21268800,0.0384; 21269700,
        0.0386; 21270600,0.0388; 21271500,0.0391; 21272400,0.0387; 21273300,0.0388;
        21274200,0.0392; 21275100,0.0388; 21276000,0.0392; 21276900,0.0382; 21277800,
        0.0394; 21278700,0.0382; 21279600,0.0385; 21280500,0.0237; 21281400,0.0399;
        21282300,0.04; 21283200,0.0417; 21284100,0.0378; 21285000,0.0377; 21285900,
        0.0394; 21286800,0.0388; 21287700,0.0391; 21288600,0.0393; 21289500,0.0384;
        21290400,0.0389; 21291300,0.0391; 21292200,0.0383; 21293100,0.0389; 21294000,
        0.0387; 21294900,0.038; 21295800,0.0386; 21296700,0.0386; 21297600,0.0383;
        21298500,0.0385; 21299400,0.0387; 21300300,0.0382; 21301200,0.0384; 21302100,
        0.0388; 21303000,0.0389; 21303900,0.0384; 21304800,0.0385; 21305700,0.0383;
        21306600,0.0382; 21307500,0.0387; 21308400,0.0386; 21309300,0.0383; 21310200,
        0.0384; 21311100,0.0386; 21312000,0.0389; 21312900,0.0387; 21313800,0.0387;
        21314700,0.0385; 21315600,0.0387; 21316500,0.0389; 21317400,0.0388; 21318300,
        0.0387; 21319200,0.0387; 21320100,0.0388; 21321000,0.0386; 21321900,0.0384;
        21322800,0.0388; 21323700,0.0386; 21324600,0.0383; 21325500,0.0389; 21326400,
        0.0388; 21327300,0.0386; 21328200,0.0391; 21329100,0.0386; 21330000,0.0384;
        21330900,0.0386; 21331800,0.0385; 21332700,0.0388; 21333600,0.039; 21334500,
        0.0384; 21335400,0.0382; 21336300,0.0387; 21337200,0.0387; 21338100,0.0383;
        21339000,0.0383; 21339900,0.0386; 21340800,0.0383; 21341700,0.0389; 21342600,
        0.0387; 21343500,0.0384; 21344400,0.0384; 21345300,0.0384; 21346200,0.0384;
        21347100,0.0387; 21348000,0.0385; 21348900,0.0383; 21349800,0.0385; 21350700,
        0.0387; 21351600,0.0386; 21352500,0.0387; 21353400,0.0387; 21354300,0.0384;
        21355200,0.0387; 21356100,0.0384; 21357000,0.0385; 21357900,0.0383; 21358800,
        0.0388; 21359700,0.0389; 21360600,0.0381; 21361500,0.0384; 21362400,0.0387;
        21363300,0.0369; 21364200,0.0362; 21365100,0.0377; 21366000,0.0407; 21366900,
        0.1121; 21367800,0.0209; 21368700,0.0249; 21369600,0.0353; 21370500,0.0356;
        21371400,0.0398; 21372300,0.0392; 21373200,0.0383; 21374100,0.0378; 21375000,
        0.0384; 21375900,0.0387; 21376800,0.0386; 21377700,0.0389; 21378600,0.0381;
        21379500,0.0385; 21380400,0.0384; 21381300,0.0381; 21382200,0.0381; 21383100,
        0.0385; 21384000,0.0382; 21384900,0.038; 21385800,0.0381; 21386700,0.038;
        21387600,0.0384; 21388500,0.038; 21389400,0.0383; 21390300,0.0387; 21391200,
        0.0382; 21392100,0.0384; 21393000,0.0387; 21393900,0.0385; 21394800,0.0379;
        21395700,0.0384; 21396600,0.0386; 21397500,0.0384; 21398400,0.0383; 21399300,
        0.0385; 21400200,0.0383; 21401100,0.0384; 21402000,0.0384; 21402900,0.0388;
        21403800,0.0384; 21404700,0.0383; 21405600,0.0385; 21406500,0.0387; 21407400,
        0.0386; 21408300,0.0382; 21409200,0.0385; 21410100,0.0386; 21411000,0.0386;
        21411900,0.0388; 21412800,0.0388; 21413700,0.0387; 21414600,0.0389; 21415500,
        0.0385; 21416400,0.0385; 21417300,0.0383; 21418200,0.0381; 21419100,0.0389;
        21420000,0.0382; 21420900,0.0384; 21421800,0.0384; 21422700,0.0381; 21423600,
        0.0386; 21424500,0.0381; 21425400,0.0384; 21426300,0.0384; 21427200,0.0384;
        21428100,0.0383; 21429000,0.0387; 21429900,0.038; 21430800,0.038; 21431700,
        0.0384; 21432600,0.0389; 21433500,0.0388; 21434400,0.0387; 21435300,0.0387;
        21436200,0.0383; 21437100,0.0383; 21438000,0.0389; 21438900,0.0389; 21439800,
        0.0382; 21440700,0.0383; 21441600,0.0382; 21442500,0.038; 21443400,0.0388;
        21444300,0.0384; 21445200,0.0387; 21446100,0.0379; 21447000,0.0384; 21447900,
        0.0384; 21448800,0.0388; 21449700,0.0386; 21450600,0.0387; 21451500,0.0391;
        21452400,0.0386; 21453300,0.0301; 21454200,0.0271; 21455100,0.0381; 21456000,
        0.0233; 21456900,0.037; 21457800,0.0359; 21458700,0.0385; 21459600,0.039;
        21460500,0.0387; 21461400,0.0383; 21462300,0.0386; 21463200,0.039; 21464100,
        0.0387; 21465000,0.0383; 21465900,0.0386; 21466800,0.0386; 21467700,0.0385;
        21468600,0.0479; 21469500,0.0502; 21470400,0.0482; 21471300,0.0511; 21472200,
        0.0487; 21473100,0.0533; 21474000,0.0507; 21474900,0.0511; 21475800,0.0436;
        21476700,0.0395; 21477600,0.0381; 21478500,0.0379; 21479400,0.0387; 21480300,
        0.0381; 21481200,0.0385; 21482100,0.0384; 21483000,0.0386; 21483900,0.0381;
        21484800,0.0387; 21485700,0.0384; 21486600,0.0387; 21487500,0.0386; 21488400,
        0.0381; 21489300,0.0383; 21490200,0.0388; 21491100,0.0383; 21492000,0.0389;
        21492900,0.0503; 21493800,0.0389; 21494700,0.0388; 21495600,0.0387; 21496500,
        0.0391; 21497400,0.0389; 21498300,0.0386; 21499200,0.039; 21500100,0.0391;
        21501000,0.0389; 21501900,0.0388; 21502800,0.0391; 21503700,0.0382; 21504600,
        0.039; 21505500,0.0384; 21506400,0.0383; 21507300,0.0382; 21508200,0.0384;
        21509100,0.0384; 21510000,0.0389; 21510900,0.0385; 21511800,0.0384; 21512700,
        0.0393; 21513600,0.0385; 21514500,0.0386; 21515400,0.0385; 21516300,0.0388;
        21517200,0.0386; 21518100,0.0389; 21519000,0.0386; 21519900,0.0385; 21520800,
        0.0385; 21521700,0.0384; 21522600,0.0385; 21523500,0.0389; 21524400,0.0389;
        21525300,0.0393; 21526200,0.0385; 21527100,0.0391; 21528000,0.0385; 21528900,
        0.0388; 21529800,0.0386; 21530700,0.0387; 21531600,0.0386; 21532500,0.0388;
        21533400,0.0389; 21534300,0.0386; 21535200,0.0391; 21536100,0.039; 21537000,
        0.0385; 21537900,0.0386; 21538800,0.0389; 21539700,0.027; 21540600,0.0254;
        21541500,0.0386; 21542400,0.0398; 21543300,0.0388; 21544200,0.039; 21545100,
        0.0385; 21546000,0.0386; 21546900,0.0387; 21547800,0.0389; 21548700,0.0387;
        21549600,0.0384; 21550500,0.0387; 21551400,0.0389; 21552300,0.0383; 21553200,
        0.039; 21554100,0.0457; 21555000,0.0509; 21555900,0.0542; 21556800,0.0525;
        21557700,0.0526; 21558600,0.0548; 21559500,0.0503; 21560400,0.0527; 21561300,
        0.0502; 21562200,0.0436; 21563100,0.0397; 21564000,0.039; 21564900,0.0389;
        21565800,0.0383; 21566700,0.0387; 21567600,0.0377; 21568500,0.0385; 21569400,
        0.0389; 21570300,0.039; 21571200,0.0389; 21572100,0.0384; 21573000,0.0387;
        21573900,0.0388; 21574800,0.0392; 21575700,0.0388; 21576600,0.0387; 21577500,
        0.0386; 21578400,0.0384; 21579300,0.0481; 21580200,0.0405; 21581100,0.0354;
        21582000,0.0377; 21582900,0.0378; 21583800,0.0379; 21584700,0.0382; 21585600,
        0.0378; 21586500,0.0377; 21587400,0.038; 21588300,0.038; 21589200,0.0385;
        21590100,0.038; 21591000,0.038; 21591900,0.0382; 21592800,0.0383; 21593700,
        0.0383; 21594600,0.0386; 21595500,0.0384; 21596400,0.0385; 21597300,0.0387;
        21598200,0.0383; 21599100,0.0385])
    annotation (Placement(transformation(extent={{778,-98},{798,-78}})));
  Modelica.Blocks.Sources.CombiTimeTable floSupSouTable(table=[20649600,0.0595;
        20650500,0.0595; 20651400,0.0601; 20652300,0.0598; 20653200,0.0598; 20654100,
        0.0609; 20655000,0.0602; 20655900,0.0602; 20656800,0.0593; 20657700,0.0599;
        20658600,0.0595; 20659500,0.0595; 20660400,0.0596; 20661300,0.06; 20662200,
        0.06; 20663100,0.0592; 20664000,0.0604; 20664900,0.0596; 20665800,0.0601;
        20666700,0.0593; 20667600,0.0594; 20668500,0.06; 20669400,0.0596; 20670300,
        0.0595; 20671200,0.0599; 20672100,0.0594; 20673000,0.0601; 20673900,0.0599;
        20674800,0.0594; 20675700,0.0974; 20676600,0.1121; 20677500,0.0455; 20678400,
        0.0561; 20679300,0.0605; 20680200,0.0605; 20681100,0.0591; 20682000,0.0596;
        20682900,0.0588; 20683800,0.0588; 20684700,0.0591; 20685600,0.0592; 20686500,
        0.1161; 20687400,0.1303; 20688300,0.1416; 20689200,0.1501; 20690100,0.1518;
        20691000,0.1478; 20691900,0.1552; 20692800,0.1773; 20693700,0.2197; 20694600,
        0.2271; 20695500,0.2271; 20696400,0.2271; 20697300,0.2271; 20698200,0.2271;
        20699100,0.2271; 20700000,0.2271; 20700900,0.0604; 20701800,0.0593; 20702700,
        0.0588; 20703600,0.1291; 20704500,0.1269; 20705400,0.1246; 20706300,0.1382;
        20707200,0.1178; 20708100,0.1065; 20709000,0.1042; 20709900,0.1008; 20710800,
        0.094; 20711700,0.086; 20712600,0.0827; 20713500,0.0765; 20714400,0.0692;
        20715300,0.1529; 20716200,0.0963; 20717100,0.0835; 20718000,0.0695; 20718900,
        0.0588; 20719800,0.0581; 20720700,0.0586; 20721600,0.0588; 20722500,0.0588;
        20723400,0.0584; 20724300,0.0593; 20725200,0.0586; 20726100,0.059; 20727000,
        0.0596; 20727900,0.0588; 20728800,0.0495; 20729700,0.0602; 20730600,0.0599;
        20731500,0.0601; 20732400,0.0595; 20733300,0.0599; 20734200,0.0601; 20735100,
        0.0599; 20736000,0.0598; 20736900,0.0598; 20737800,0.0605; 20738700,0.0598;
        20739600,0.0601; 20740500,0.0604; 20741400,0.0594; 20742300,0.0594; 20743200,
        0.0594; 20744100,0.06; 20745000,0.0594; 20745900,0.0603; 20746800,0.0604;
        20747700,0.0602; 20748600,0.0598; 20749500,0.0605; 20750400,0.0601; 20751300,
        0.0598; 20752200,0.0603; 20753100,0.0603; 20754000,0.0602; 20754900,0.0605;
        20755800,0.0601; 20756700,0.0602; 20757600,0.0604; 20758500,0.0598; 20759400,
        0.0596; 20760300,0.0604; 20761200,0.0602; 20762100,0.2078; 20763000,0.1405;
        20763900,0.1172; 20764800,0.046; 20765700,0.0605; 20766600,0.0593; 20767500,
        0.0591; 20768400,0.059; 20769300,0.0594; 20770200,0.0589; 20771100,0.0596;
        20772000,0.0591; 20772900,0.1053; 20773800,0.1065; 20774700,0.1133; 20775600,
        0.1195; 20776500,0.1331; 20777400,0.1444; 20778300,0.1574; 20779200,0.1761;
        20780100,0.1829; 20781000,0.1659; 20781900,0.1852; 20782800,0.1886; 20783700,
        0.192; 20784600,0.171; 20785500,0.1914; 20786400,0.2016; 20787300,0.0597;
        20788200,0.0595; 20789100,0.0586; 20790000,0.0733; 20790900,0.1223; 20791800,
        0.1155; 20792700,0.1065; 20793600,0.1025; 20794500,0.0946; 20795400,0.0902;
        20796300,0.0872; 20797200,0.0777; 20798100,0.0715; 20799000,0.0676; 20799900,
        0.0667; 20800800,0.0599; 20801700,0.1252; 20802600,0.084; 20803500,0.0756;
        20804400,0.0704; 20805300,0.0589; 20806200,0.0593; 20807100,0.0597; 20808000,
        0.0595; 20808900,0.0591; 20809800,0.0595; 20810700,0.0592; 20811600,0.0591;
        20812500,0.0589; 20813400,0.0442; 20814300,0.0451; 20815200,0.045; 20816100,
        0.0594; 20817000,0.0596; 20817900,0.0602; 20818800,0.0592; 20819700,0.0599;
        20820600,0.0598; 20821500,0.0597; 20822400,0.0591; 20823300,0.0599; 20824200,
        0.0593; 20825100,0.0594; 20826000,0.06; 20826900,0.0604; 20827800,0.0597;
        20828700,0.0599; 20829600,0.0603; 20830500,0.0603; 20831400,0.0593; 20832300,
        0.0598; 20833200,0.0596; 20834100,0.0598; 20835000,0.0597; 20835900,0.0598;
        20836800,0.0596; 20837700,0.0593; 20838600,0.0593; 20839500,0.0595; 20840400,
        0.0589; 20841300,0.0584; 20842200,0.059; 20843100,0.0592; 20844000,0.0587;
        20844900,0.059; 20845800,0.0589; 20846700,0.0589; 20847600,0.0595; 20848500,
        0.2005; 20849400,0.1659; 20850300,0.0463; 20851200,0.0473; 20852100,0.0599;
        20853000,0.0601; 20853900,0.0604; 20854800,0.0584; 20855700,0.0603; 20856600,
        0.0594; 20857500,0.0595; 20858400,0.0594; 20859300,0.1104; 20860200,0.1506;
        20861100,0.2271; 20862000,0.2175; 20862900,0.2231; 20863800,0.2328; 20864700,
        0.2265; 20865600,0.1246; 20866500,0.1405; 20867400,0.1325; 20868300,0.1484;
        20869200,0.1625; 20870100,0.1642; 20871000,0.1909; 20871900,0.2271; 20872800,
        0.2282; 20873700,0.2282; 20874600,0.2248; 20875500,0.2294; 20876400,0.2095;
        20877300,0.2163; 20878200,0.2141; 20879100,0.188; 20880000,0.1977; 20880900,
        0.209; 20881800,0.2033; 20882700,0.1977; 20883600,0.2044; 20884500,0.1818;
        20885400,0.1863; 20886300,0.1795; 20887200,0.1693; 20888100,0.1574; 20889000,
        0.1133; 20889900,0.1008; 20890800,0.0918; 20891700,0.0848; 20892600,0.0808;
        20893500,0.0713; 20894400,0.0601; 20895300,0.0605; 20896200,0.0597; 20897100,
        0.0593; 20898000,0.06; 20898900,0.0602; 20899800,0.0601; 20900700,0.0602;
        20901600,0.0605; 20902500,0.0601; 20903400,0.0604; 20904300,0.0598; 20905200,
        0.0598; 20906100,0.0597; 20907000,0.0597; 20907900,0.0597; 20908800,0.0597;
        20909700,0.0598; 20910600,0.06; 20911500,0.06; 20912400,0.0596; 20913300,
        0.0602; 20914200,0.06; 20915100,0.0597; 20916000,0.0595; 20916900,0.0601;
        20917800,0.0599; 20918700,0.0596; 20919600,0.0601; 20920500,0.0597; 20921400,
        0.0596; 20922300,0.0598; 20923200,0.0594; 20924100,0.0603; 20925000,0.0599;
        20925900,0.0597; 20926800,0.0597; 20927700,0.0599; 20928600,0.0603; 20929500,
        0.0596; 20930400,0.0596; 20931300,0.0596; 20932200,0.0607; 20933100,0.0603;
        20934000,0.0604; 20934900,0.1563; 20935800,0.0946; 20936700,0.209; 20937600,
        0.1937; 20938500,0.0946; 20939400,0.0549; 20940300,0.0626; 20941200,0.0599;
        20942100,0.0599; 20943000,0.0597; 20943900,0.0598; 20944800,0.0603; 20945700,
        0.0792; 20946600,0.1365; 20947500,0.1433; 20948400,0.1399; 20949300,0.1461;
        20950200,0.239; 20951100,0.188; 20952000,0.1484; 20952900,0.1625; 20953800,
        0.201; 20954700,0.2141; 20955600,0.2226; 20956500,0.2152; 20957400,0.2271;
        20958300,0.2061; 20959200,0.1812; 20960100,0.2022; 20961000,0.2254; 20961900,
        0.2243; 20962800,0.2294; 20963700,0.2005; 20964600,0.1965; 20965500,0.1676;
        20966400,0.1733; 20967300,0.1727; 20968200,0.1869; 20969100,0.1818; 20970000,
        0.1767; 20970900,0.1682; 20971800,0.1597; 20972700,0.1501; 20973600,0.1733;
        20974500,0.2186; 20975400,0.2265; 20976300,0.1133; 20977200,0.0532; 20978100,
        0.0579; 20979000,0.0553; 20979900,0.0583; 20980800,0.0586; 20981700,0.0586;
        20982600,0.0586; 20983500,0.0595; 20984400,0.0582; 20985300,0.0592; 20986200,
        0.0585; 20987100,0.0451; 20988000,0.0458; 20988900,0.0596; 20989800,0.0593;
        20990700,0.0596; 20991600,0.0598; 20992500,0.0599; 20993400,0.0598; 20994300,
        0.0597; 20995200,0.0596; 20996100,0.0602; 20997000,0.0602; 20997900,0.0603;
        20998800,0.0598; 20999700,0.2237; 21000600,0.2294; 21001500,0.2282; 21002400,
        0.2282; 21003300,0.2282; 21004200,0.2282; 21005100,0.2282; 21006000,0.2277;
        21006900,0.2277; 21007800,0.2282; 21008700,0.2282; 21009600,0.2288; 21010500,
        0.2282; 21011400,0.2288; 21012300,0.2282; 21013200,0.2282; 21014100,0.2288;
        21015000,0.2288; 21015900,0.2282; 21016800,0.2282; 21017700,0.2282; 21018600,
        0.2277; 21019500,0.2277; 21020400,0.2277; 21021300,0.2271; 21022200,0.2265;
        21023100,0.2254; 21024000,0.2248; 21024900,0.2254; 21025800,0.2254; 21026700,
        0.2254; 21027600,0.2248; 21028500,0.2248; 21029400,0.2248; 21030300,0.2248;
        21031200,0.2248; 21032100,0.2254; 21033000,0.2254; 21033900,0.2248; 21034800,
        0.1195; 21035700,0.107; 21036600,0.1359; 21037500,0.0997; 21038400,0.0586;
        21039300,0.06; 21040200,0.0588; 21041100,0.0599; 21042000,0.0595; 21042900,
        0.0595; 21043800,0.0592; 21044700,0.0916; 21045600,0.1127; 21046500,0.063;
        21047400,0.059; 21048300,0.0594; 21049200,0.0596; 21050100,0.0597; 21051000,
        0.0594; 21051900,0.0594; 21052800,0.0592; 21053700,0.0598; 21054600,0.0594;
        21055500,0.059; 21056400,0.0591; 21057300,0.0591; 21058200,0.0592; 21059100,
        0.0592; 21060000,0.0596; 21060900,0.0732; 21061800,0.0598; 21062700,0.0594;
        21063600,0.0606; 21064500,0.0602; 21065400,0.0597; 21066300,0.0598; 21067200,
        0.06; 21068100,0.0438; 21069000,0.0446; 21069900,0.0446; 21070800,0.0451;
        21071700,0.0453; 21072600,0.0447; 21073500,0.0451; 21074400,0.0451; 21075300,
        0.0594; 21076200,0.0599; 21077100,0.0595; 21078000,0.0593; 21078900,0.0594;
        21079800,0.0593; 21080700,0.06; 21081600,0.059; 21082500,0.0597; 21083400,
        0.0593; 21084300,0.0598; 21085200,0.0594; 21086100,0.0592; 21087000,0.0588;
        21087900,0.0598; 21088800,0.0591; 21089700,0.0595; 21090600,0.0593; 21091500,
        0.0595; 21092400,0.0597; 21093300,0.059; 21094200,0.0592; 21095100,0.0594;
        21096000,0.06; 21096900,0.0588; 21097800,0.0589; 21098700,0.0597; 21099600,
        0.0596; 21100500,0.0597; 21101400,0.0591; 21102300,0.0598; 21103200,0.0596;
        21104100,0.0589; 21105000,0.059; 21105900,0.0592; 21106800,0.0596; 21107700,
        0.1914; 21108600,0.1994; 21109500,0.1739; 21110400,0.1529; 21111300,0.107;
        21112200,0.044; 21113100,0.0592; 21114000,0.0595; 21114900,0.0591; 21115800,
        0.0593; 21116700,0.059; 21117600,0.0586; 21118500,0.0589; 21119400,0.0586;
        21120300,0.0584; 21121200,0.0582; 21122100,0.1161; 21123000,0.1642; 21123900,
        0.1642; 21124800,0.1529; 21125700,0.222; 21126600,0.2124; 21127500,0.1903;
        21128400,0.2316; 21129300,0.1863; 21130200,0.2005; 21131100,0.2265; 21132000,
        0.2271; 21132900,0.222; 21133800,0.1642; 21134700,0.154; 21135600,0.1495;
        21136500,0.1433; 21137400,0.1761; 21138300,0.1875; 21139200,0.2073; 21140100,
        0.222; 21141000,0.2101; 21141900,0.1722; 21142800,0.1807; 21143700,0.1807;
        21144600,0.2271; 21145500,0.2299; 21146400,0.2192; 21147300,0.1591; 21148200,
        0.0742; 21149100,0.0608; 21150000,0.0591; 21150900,0.0585; 21151800,0.0586;
        21152700,0.0587; 21153600,0.0588; 21154500,0.0587; 21155400,0.0592; 21156300,
        0.0585; 21157200,0.0587; 21158100,0.0587; 21159000,0.0592; 21159900,0.0585;
        21160800,0.0588; 21161700,0.0586; 21162600,0.0587; 21163500,0.0596; 21164400,
        0.0593; 21165300,0.059; 21166200,0.059; 21167100,0.0586; 21168000,0.0592;
        21168900,0.0588; 21169800,0.0589; 21170700,0.0593; 21171600,0.0589; 21172500,
        0.0585; 21173400,0.0588; 21174300,0.059; 21175200,0.0584; 21176100,0.0589;
        21177000,0.0592; 21177900,0.0592; 21178800,0.0584; 21179700,0.0591; 21180600,
        0.0584; 21181500,0.0592; 21182400,0.0586; 21183300,0.0593; 21184200,0.0592;
        21185100,0.0588; 21186000,0.0588; 21186900,0.0591; 21187800,0.0593; 21188700,
        0.0589; 21189600,0.0592; 21190500,0.0587; 21191400,0.0591; 21192300,0.0593;
        21193200,0.0589; 21194100,0.1535; 21195000,0.1812; 21195900,0.2175; 21196800,
        0.196; 21197700,0.0437; 21198600,0.0582; 21199500,0.0599; 21200400,0.06;
        21201300,0.0602; 21202200,0.0601; 21203100,0.0603; 21204000,0.0602; 21204900,
        0.0596; 21205800,0.091; 21206700,0.162; 21207600,0.2112; 21208500,0.2067;
        21209400,0.1835; 21210300,0.2005; 21211200,0.226; 21212100,0.2141; 21213000,
        0.2118; 21213900,0.2056; 21214800,0.2073; 21215700,0.201; 21216600,0.154;
        21217500,0.1523; 21218400,0.1637; 21219300,0.1682; 21220200,0.1739; 21221100,
        0.2299; 21222000,0.2305; 21222900,0.2554; 21223800,0.226; 21224700,0.1903;
        21225600,0.1444; 21226500,0.1461; 21227400,0.1744; 21228300,0.235; 21229200,
        0.2056; 21230100,0.2271; 21231000,0.2129; 21231900,0.1535; 21232800,0.0934;
        21233700,0.0694; 21234600,0.0596; 21235500,0.0595; 21236400,0.0599; 21237300,
        0.0602; 21238200,0.0592; 21239100,0.0592; 21240000,0.06; 21240900,0.0597;
        21241800,0.0595; 21242700,0.0595; 21243600,0.0605; 21244500,0.0596; 21245400,
        0.0601; 21246300,0.0599; 21247200,0.06; 21248100,0.0596; 21249000,0.0599;
        21249900,0.06; 21250800,0.0595; 21251700,0.06; 21252600,0.0596; 21253500,
        0.0602; 21254400,0.0597; 21255300,0.0598; 21256200,0.0593; 21257100,0.0601;
        21258000,0.0601; 21258900,0.0602; 21259800,0.0605; 21260700,0.0593; 21261600,
        0.0595; 21262500,0.0598; 21263400,0.06; 21264300,0.0602; 21265200,0.0594;
        21266100,0.0595; 21267000,0.06; 21267900,0.0597; 21268800,0.0599; 21269700,
        0.0596; 21270600,0.0598; 21271500,0.06; 21272400,0.0598; 21273300,0.0596;
        21274200,0.0597; 21275100,0.0598; 21276000,0.0598; 21276900,0.1274; 21277800,
        0.0595; 21278700,0.045; 21279600,0.0449; 21280500,0.1914; 21281400,0.1744;
        21282300,0.1716; 21283200,0.1733; 21284100,0.2039; 21285000,0.196; 21285900,
        0.0458; 21286800,0.0588; 21287700,0.0594; 21288600,0.0591; 21289500,0.0595;
        21290400,0.0595; 21291300,0.0592; 21292200,0.059; 21293100,0.0588; 21294000,
        0.0594; 21294900,0.0946; 21295800,0.0985; 21296700,0.1155; 21297600,0.1325;
        21298500,0.1388; 21299400,0.1484; 21300300,0.1699; 21301200,0.1608; 21302100,
        0.1688; 21303000,0.1739; 21303900,0.1654; 21304800,0.1756; 21305700,0.1756;
        21306600,0.1586; 21307500,0.1608; 21308400,0.188; 21309300,0.1914; 21310200,
        0.1591; 21311100,0.1693; 21312000,0.1552; 21312900,0.154; 21313800,0.1433;
        21314700,0.1365; 21315600,0.1252; 21316500,0.1076; 21317400,0.1042; 21318300,
        0.09; 21319200,0.0833; 21320100,0.0647; 21321000,0.0593; 21321900,0.0589;
        21322800,0.059; 21323700,0.0596; 21324600,0.0591; 21325500,0.0592; 21326400,
        0.0589; 21327300,0.0591; 21328200,0.0594; 21329100,0.0596; 21330000,0.0457;
        21330900,0.0456; 21331800,0.0442; 21332700,0.0445; 21333600,0.0451; 21334500,
        0.0606; 21335400,0.0602; 21336300,0.0598; 21337200,0.0605; 21338100,0.06;
        21339000,0.0605; 21339900,0.0604; 21340800,0.0594; 21341700,0.0602; 21342600,
        0.0599; 21343500,0.0599; 21344400,0.0598; 21345300,0.0604; 21346200,0.0604;
        21347100,0.06; 21348000,0.0597; 21348900,0.06; 21349800,0.0604; 21350700,
        0.0597; 21351600,0.0605; 21352500,0.0598; 21353400,0.0603; 21354300,0.0601;
        21355200,0.0599; 21356100,0.0601; 21357000,0.0603; 21357900,0.0605; 21358800,
        0.06; 21359700,0.0599; 21360600,0.0606; 21361500,0.0606; 21362400,0.0598;
        21363300,0.0878; 21364200,0.0799; 21365100,0.1201; 21366000,0.1263; 21366900,
        0.1438; 21367800,0.1031; 21368700,0.0506; 21369600,0.0525; 21370500,0.1104;
        21371400,0.1184; 21372300,0.1342; 21373200,0.0465; 21374100,0.0597; 21375000,
        0.0602; 21375900,0.0597; 21376800,0.06; 21377700,0.0601; 21378600,0.0598;
        21379500,0.0593; 21380400,0.0713; 21381300,0.1002; 21382200,0.1116; 21383100,
        0.124; 21384000,0.1512; 21384900,0.1455; 21385800,0.1608; 21386700,0.1637;
        21387600,0.1801; 21388500,0.1688; 21389400,0.1818; 21390300,0.1835; 21391200,
        0.188; 21392100,0.1954; 21393000,0.1778; 21393900,0.1875; 21394800,0.1875;
        21395700,0.1699; 21396600,0.1858; 21397500,0.1784; 21398400,0.1693; 21399300,
        0.1614; 21400200,0.1472; 21401100,0.1535; 21402000,0.145; 21402900,0.1325;
        21403800,0.1127; 21404700,0.1121; 21405600,0.098; 21406500,0.0798; 21407400,
        0.0625; 21408300,0.0592; 21409200,0.059; 21410100,0.0593; 21411000,0.0593;
        21411900,0.0591; 21412800,0.059; 21413700,0.0593; 21414600,0.0597; 21415500,
        0.0595; 21416400,0.0595; 21417300,0.0596; 21418200,0.0596; 21419100,0.0455;
        21420000,0.046; 21420900,0.0602; 21421800,0.0599; 21422700,0.0597; 21423600,
        0.0602; 21424500,0.0603; 21425400,0.0604; 21426300,0.0595; 21427200,0.0603;
        21428100,0.0601; 21429000,0.0601; 21429900,0.0602; 21430800,0.0596; 21431700,
        0.0594; 21432600,0.0599; 21433500,0.0603; 21434400,0.0604; 21435300,0.0598;
        21436200,0.0599; 21437100,0.0596; 21438000,0.0603; 21438900,0.0603; 21439800,
        0.0603; 21440700,0.0599; 21441600,0.0599; 21442500,0.0594; 21443400,0.0601;
        21444300,0.0604; 21445200,0.0598; 21446100,0.0601; 21447000,0.0601; 21447900,
        0.0605; 21448800,0.0593; 21449700,0.0591; 21450600,0.0605; 21451500,0.0452;
        21452400,0.0456; 21453300,0.1371; 21454200,0.1631; 21455100,0.0738; 21456000,
        0.1099; 21456900,0.1756; 21457800,0.1127; 21458700,0.0629; 21459600,0.0585;
        21460500,0.0588; 21461400,0.059; 21462300,0.0592; 21463200,0.0591; 21464100,
        0.0924; 21465000,0.1082; 21465900,0.1195; 21466800,0.1269; 21467700,0.1405;
        21468600,0.1682; 21469500,0.1557; 21470400,0.1574; 21471300,0.1829; 21472200,
        0.1988; 21473100,0.2254; 21474000,0.226; 21474900,0.226; 21475800,0.2265;
        21476700,0.2271; 21477600,0.226; 21478500,0.0583; 21479400,0.0596; 21480300,
        0.06; 21481200,0.1416; 21482100,0.1405; 21483000,0.1269; 21483900,0.1252;
        21484800,0.1223; 21485700,0.1133; 21486600,0.1116; 21487500,0.1059; 21488400,
        0.094; 21489300,0.0885; 21490200,0.0815; 21491100,0.0743; 21492000,0.073;
        21492900,0.1897; 21493800,0.0968; 21494700,0.0783; 21495600,0.0664; 21496500,
        0.0625; 21497400,0.0594; 21498300,0.0596; 21499200,0.0588; 21500100,0.0594;
        21501000,0.059; 21501900,0.0592; 21502800,0.0598; 21503700,0.0587; 21504600,
        0.0591; 21505500,0.0588; 21506400,0.0596; 21507300,0.0591; 21508200,0.0591;
        21509100,0.0593; 21510000,0.0593; 21510900,0.0591; 21511800,0.059; 21512700,
        0.0591; 21513600,0.0591; 21514500,0.0588; 21515400,0.0591; 21516300,0.0593;
        21517200,0.0594; 21518100,0.0594; 21519000,0.0595; 21519900,0.0587; 21520800,
        0.059; 21521700,0.0593; 21522600,0.059; 21523500,0.0591; 21524400,0.0591;
        21525300,0.0588; 21526200,0.0591; 21527100,0.059; 21528000,0.0593; 21528900,
        0.0589; 21529800,0.059; 21530700,0.0591; 21531600,0.0588; 21532500,0.0593;
        21533400,0.0593; 21534300,0.0592; 21535200,0.0592; 21536100,0.059; 21537000,
        0.0595; 21537900,0.0596; 21538800,0.0588; 21539700,0.0482; 21540600,0.0997;
        21541500,0.1665; 21542400,0.1484; 21543300,0.0541; 21544200,0.0586; 21545100,
        0.0588; 21546000,0.059; 21546900,0.0589; 21547800,0.0591; 21548700,0.0589;
        21549600,0.0596; 21550500,0.1082; 21551400,0.1206; 21552300,0.1274; 21553200,
        0.1348; 21554100,0.1557; 21555000,0.1608; 21555900,0.1744; 21556800,0.1603;
        21557700,0.1965; 21558600,0.2039; 21559500,0.2129; 21560400,0.2282; 21561300,
        0.2294; 21562200,0.2265; 21563100,0.226; 21564000,0.2248; 21564900,0.0589;
        21565800,0.0587; 21566700,0.0587; 21567600,0.0957; 21568500,0.1246; 21569400,
        0.1308; 21570300,0.1325; 21571200,0.1133; 21572100,0.1059; 21573000,0.1053;
        21573900,0.0892; 21574800,0.0823; 21575700,0.0703; 21576600,0.0756; 21577500,
        0.0693; 21578400,0.0647; 21579300,0.1291; 21580200,0.0906; 21581100,0.0754;
        21582000,0.0622; 21582900,0.0591; 21583800,0.0593; 21584700,0.0594; 21585600,
        0.0593; 21586500,0.0594; 21587400,0.0592; 21588300,0.0597; 21589200,0.0591;
        21590100,0.059; 21591000,0.0593; 21591900,0.0596; 21592800,0.0437; 21593700,
        0.0588; 21594600,0.0601; 21595500,0.059; 21596400,0.0593; 21597300,0.0599;
        21598200,0.0594; 21599100,0.0594])
    annotation (Placement(transformation(extent={{886,-92},{906,-72}})));
  Modelica.Blocks.Sources.CombiTimeTable floSupNorTable(table=[20649600,0.039; 20650500,
        0.0387; 20651400,0.0386; 20652300,0.0384; 20653200,0.0385; 20654100,0.039;
        20655000,0.0386; 20655900,0.0378; 20656800,0.0383; 20657700,0.0381; 20658600,
        0.0386; 20659500,0.0381; 20660400,0.0383; 20661300,0.0385; 20662200,0.0386;
        20663100,0.0381; 20664000,0.0387; 20664900,0.0381; 20665800,0.0384; 20666700,
        0.0383; 20667600,0.0382; 20668500,0.0386; 20669400,0.0387; 20670300,0.0383;
        20671200,0.0385; 20672100,0.0385; 20673000,0.0383; 20673900,0.0387; 20674800,
        0.0388; 20675700,0.0262; 20676600,0.0256; 20677500,0.0252; 20678400,0.0246;
        20679300,0.0402; 20680200,0.0349; 20681100,0.0394; 20682000,0.0395; 20682900,
        0.0384; 20683800,0.0383; 20684700,0.0385; 20685600,0.0384; 20686500,0.0383;
        20687400,0.0385; 20688300,0.0383; 20689200,0.0388; 20690100,0.0386; 20691000,
        0.0387; 20691900,0.0387; 20692800,0.0386; 20693700,0.0379; 20694600,0.0384;
        20695500,0.0414; 20696400,0.0481; 20697300,0.0488; 20698200,0.0491; 20699100,
        0.0479; 20700000,0.0476; 20700900,0.0377; 20701800,0.0379; 20702700,0.038;
        20703600,0.0383; 20704500,0.0385; 20705400,0.0386; 20706300,0.0388; 20707200,
        0.0386; 20708100,0.0387; 20709000,0.0389; 20709900,0.0386; 20710800,0.0386;
        20711700,0.0387; 20712600,0.0387; 20713500,0.0384; 20714400,0.0385; 20715300,
        0.0392; 20716200,0.0385; 20717100,0.039; 20718000,0.0388; 20718900,0.039;
        20719800,0.0389; 20720700,0.0384; 20721600,0.0386; 20722500,0.0383; 20723400,
        0.0386; 20724300,0.0383; 20725200,0.0389; 20726100,0.0387; 20727000,0.0384;
        20727900,0.0385; 20728800,0.0384; 20729700,0.0384; 20730600,0.0386; 20731500,
        0.0381; 20732400,0.0384; 20733300,0.0381; 20734200,0.0387; 20735100,0.0387;
        20736000,0.0384; 20736900,0.0383; 20737800,0.0383; 20738700,0.0389; 20739600,
        0.0387; 20740500,0.0382; 20741400,0.0384; 20742300,0.0385; 20743200,0.0384;
        20744100,0.0387; 20745000,0.0383; 20745900,0.0387; 20746800,0.0388; 20747700,
        0.0383; 20748600,0.0386; 20749500,0.0384; 20750400,0.0387; 20751300,0.0386;
        20752200,0.0385; 20753100,0.0386; 20754000,0.0385; 20754900,0.0386; 20755800,
        0.0384; 20756700,0.0388; 20757600,0.0387; 20758500,0.0388; 20759400,0.0388;
        20760300,0.039; 20761200,0.0385; 20762100,0.026; 20763000,0.0258; 20763900,
        0.0245; 20764800,0.0388; 20765700,0.039; 20766600,0.0385; 20767500,0.0387;
        20768400,0.0386; 20769300,0.0385; 20770200,0.0385; 20771100,0.0387; 20772000,
        0.0388; 20772900,0.0393; 20773800,0.0387; 20774700,0.0382; 20775600,0.0382;
        20776500,0.0378; 20777400,0.038; 20778300,0.038; 20779200,0.038; 20780100,
        0.0385; 20781000,0.0382; 20781900,0.0383; 20782800,0.0383; 20783700,0.0388;
        20784600,0.0383; 20785500,0.0385; 20786400,0.0382; 20787300,0.0381; 20788200,
        0.038; 20789100,0.0385; 20790000,0.0384; 20790900,0.0386; 20791800,0.0379;
        20792700,0.0381; 20793600,0.0385; 20794500,0.0384; 20795400,0.0381; 20796300,
        0.0385; 20797200,0.0385; 20798100,0.0384; 20799000,0.0387; 20799900,0.0385;
        20800800,0.0382; 20801700,0.0392; 20802600,0.0392; 20803500,0.0385; 20804400,
        0.0385; 20805300,0.0389; 20806200,0.0387; 20807100,0.0386; 20808000,0.0383;
        20808900,0.039; 20809800,0.0384; 20810700,0.0386; 20811600,0.0389; 20812500,
        0.0385; 20813400,0.0244; 20814300,0.0254; 20815200,0.0256; 20816100,0.0378;
        20817000,0.0381; 20817900,0.0381; 20818800,0.0379; 20819700,0.0382; 20820600,
        0.0381; 20821500,0.0381; 20822400,0.0382; 20823300,0.0383; 20824200,0.0379;
        20825100,0.0381; 20826000,0.0382; 20826900,0.0385; 20827800,0.0383; 20828700,
        0.038; 20829600,0.0381; 20830500,0.0382; 20831400,0.0386; 20832300,0.0381;
        20833200,0.0381; 20834100,0.038; 20835000,0.0384; 20835900,0.0381; 20836800,
        0.0378; 20837700,0.0384; 20838600,0.0379; 20839500,0.0377; 20840400,0.0374;
        20841300,0.0385; 20842200,0.0387; 20843100,0.0385; 20844000,0.0388; 20844900,
        0.0384; 20845800,0.0386; 20846700,0.0383; 20847600,0.0387; 20848500,0.0316;
        20849400,0.025; 20850300,0.0407; 20851200,0.0387; 20852100,0.0391; 20853000,
        0.0385; 20853900,0.0385; 20854800,0.0387; 20855700,0.0384; 20856600,0.0384;
        20857500,0.0385; 20858400,0.0379; 20859300,0.0388; 20860200,0.0383; 20861100,
        0.0421; 20862000,0.0388; 20862900,0.0401; 20863800,0.0381; 20864700,0.0405;
        20865600,0.0358; 20866500,0.038; 20867400,0.0351; 20868300,0.0385; 20869200,
        0.0373; 20870100,0.0392; 20871000,0.0353; 20871900,0.039; 20872800,0.0398;
        20873700,0.0362; 20874600,0.0389; 20875500,0.0379; 20876400,0.038; 20877300,
        0.0399; 20878200,0.0416; 20879100,0.0369; 20880000,0.0404; 20880900,0.0396;
        20881800,0.0406; 20882700,0.0395; 20883600,0.0372; 20884500,0.0366; 20885400,
        0.0371; 20886300,0.0447; 20887200,0.039; 20888100,0.0376; 20889000,0.0392;
        20889900,0.0376; 20890800,0.0343; 20891700,0.0378; 20892600,0.0361; 20893500,
        0.0386; 20894400,0.0388; 20895300,0.0394; 20896200,0.0385; 20897100,0.0387;
        20898000,0.0392; 20898900,0.0389; 20899800,0.039; 20900700,0.0393; 20901600,
        0.0391; 20902500,0.0389; 20903400,0.0391; 20904300,0.0392; 20905200,0.039;
        20906100,0.0388; 20907000,0.0387; 20907900,0.0386; 20908800,0.0388; 20909700,
        0.0389; 20910600,0.0385; 20911500,0.039; 20912400,0.0388; 20913300,0.039;
        20914200,0.039; 20915100,0.0386; 20916000,0.0387; 20916900,0.0387; 20917800,
        0.0389; 20918700,0.0389; 20919600,0.0389; 20920500,0.0391; 20921400,0.0389;
        20922300,0.0389; 20923200,0.039; 20924100,0.0389; 20925000,0.0388; 20925900,
        0.0386; 20926800,0.0389; 20927700,0.039; 20928600,0.0391; 20929500,0.039;
        20930400,0.0385; 20931300,0.0387; 20932200,0.0386; 20933100,0.0391; 20934000,
        0.0387; 20934900,0.0395; 20935800,0.04; 20936700,0.0402; 20937600,0.0367;
        20938500,0.0372; 20939400,0.0373; 20940300,0.0414; 20941200,0.0392; 20942100,
        0.0387; 20943000,0.0385; 20943900,0.0387; 20944800,0.0396; 20945700,0.0382;
        20946600,0.0397; 20947500,0.0356; 20948400,0.0391; 20949300,0.0378; 20950200,
        0.0436; 20951100,0.0388; 20952000,0.038; 20952900,0.0365; 20953800,0.0394;
        20954700,0.0379; 20955600,0.0374; 20956500,0.0371; 20957400,0.039; 20958300,
        0.0391; 20959200,0.0367; 20960100,0.0383; 20961000,0.0389; 20961900,0.038;
        20962800,0.0389; 20963700,0.0395; 20964600,0.0374; 20965500,0.0354; 20966400,
        0.0365; 20967300,0.038; 20968200,0.0396; 20969100,0.0384; 20970000,0.0419;
        20970900,0.0365; 20971800,0.04; 20972700,0.0385; 20973600,0.0378; 20974500,
        0.0461; 20975400,0.0459; 20976300,0.0374; 20977200,0.0372; 20978100,0.0378;
        20979000,0.0397; 20979900,0.038; 20980800,0.0386; 20981700,0.0382; 20982600,
        0.0385; 20983500,0.0386; 20984400,0.0387; 20985300,0.0386; 20986200,0.0387;
        20987100,0.0382; 20988000,0.0382; 20988900,0.038; 20989800,0.038; 20990700,
        0.038; 20991600,0.038; 20992500,0.0383; 20993400,0.038; 20994300,0.0381;
        20995200,0.0384; 20996100,0.0381; 20997000,0.0382; 20997900,0.0381; 20998800,
        0.0383; 20999700,0.1274; 21000600,0.1269; 21001500,0.1274; 21002400,0.128;
        21003300,0.128; 21004200,0.1274; 21005100,0.128; 21006000,0.128; 21006900,
        0.1286; 21007800,0.128; 21008700,0.1286; 21009600,0.1286; 21010500,0.1286;
        21011400,0.1286; 21012300,0.128; 21013200,0.128; 21014100,0.128; 21015000,
        0.1286; 21015900,0.1286; 21016800,0.128; 21017700,0.1286; 21018600,0.1286;
        21019500,0.1274; 21020400,0.1269; 21021300,0.1269; 21022200,0.1263; 21023100,
        0.1263; 21024000,0.1263; 21024900,0.128; 21025800,0.128; 21026700,0.128;
        21027600,0.128; 21028500,0.128; 21029400,0.128; 21030300,0.128; 21031200,
        0.128; 21032100,0.1286; 21033000,0.128; 21033900,0.128; 21034800,0.1371;
        21035700,0.1184; 21036600,0.1286; 21037500,0.1269; 21038400,0.1257; 21039300,
        0.1269; 21040200,0.1189; 21041100,0.0252; 21042000,0.0384; 21042900,0.0389;
        21043800,0.0384; 21044700,0.0379; 21045600,0.0385; 21046500,0.0379; 21047400,
        0.0379; 21048300,0.0383; 21049200,0.0384; 21050100,0.038; 21051000,0.038;
        21051900,0.0381; 21052800,0.0382; 21053700,0.0381; 21054600,0.0379; 21055500,
        0.0383; 21056400,0.0383; 21057300,0.0381; 21058200,0.038; 21059100,0.038;
        21060000,0.0381; 21060900,0.0375; 21061800,0.038; 21062700,0.0379; 21063600,
        0.0384; 21064500,0.0256; 21065400,0.0255; 21066300,0.0258; 21067200,0.0253;
        21068100,0.0258; 21069000,0.0255; 21069900,0.0257; 21070800,0.0249; 21071700,
        0.0257; 21072600,0.026; 21073500,0.0253; 21074400,0.0259; 21075300,0.0388;
        21076200,0.0392; 21077100,0.0392; 21078000,0.0389; 21078900,0.0391; 21079800,
        0.039; 21080700,0.0389; 21081600,0.039; 21082500,0.0391; 21083400,0.039;
        21084300,0.0388; 21085200,0.0387; 21086100,0.0389; 21087000,0.0391; 21087900,
        0.0386; 21088800,0.0389; 21089700,0.0394; 21090600,0.0388; 21091500,0.0391;
        21092400,0.0388; 21093300,0.0391; 21094200,0.039; 21095100,0.0389; 21096000,
        0.0377; 21096900,0.0392; 21097800,0.0385; 21098700,0.0389; 21099600,0.0387;
        21100500,0.0391; 21101400,0.0387; 21102300,0.039; 21103200,0.0391; 21104100,
        0.039; 21105000,0.0388; 21105900,0.0385; 21106800,0.0388; 21107700,0.1167;
        21108600,0.1218; 21109500,0.079; 21110400,0.0249; 21111300,0.0246; 21112200,
        0.0394; 21113100,0.0414; 21114000,0.038; 21114900,0.0378; 21115800,0.0382;
        21116700,0.038; 21117600,0.0379; 21118500,0.0381; 21119400,0.0377; 21120300,
        0.0381; 21121200,0.0382; 21122100,0.0386; 21123000,0.0361; 21123900,0.037;
        21124800,0.0412; 21125700,0.0339; 21126600,0.0399; 21127500,0.0363; 21128400,
        0.038; 21129300,0.0386; 21130200,0.0378; 21131100,0.0389; 21132000,0.0396;
        21132900,0.0358; 21133800,0.0376; 21134700,0.0381; 21135600,0.0359; 21136500,
        0.0429; 21137400,0.0366; 21138300,0.0422; 21139200,0.0375; 21140100,0.0393;
        21141000,0.0404; 21141900,0.0386; 21142800,0.0387; 21143700,0.0401; 21144600,
        0.0395; 21145500,0.0384; 21146400,0.0399; 21147300,0.0377; 21148200,0.0382;
        21149100,0.0389; 21150000,0.0383; 21150900,0.038; 21151800,0.0383; 21152700,
        0.038; 21153600,0.0382; 21154500,0.0385; 21155400,0.0385; 21156300,0.0381;
        21157200,0.0382; 21158100,0.0381; 21159000,0.0379; 21159900,0.0377; 21160800,
        0.0381; 21161700,0.0381; 21162600,0.0385; 21163500,0.0382; 21164400,0.0381;
        21165300,0.0382; 21166200,0.0384; 21167100,0.0383; 21168000,0.0383; 21168900,
        0.0383; 21169800,0.0382; 21170700,0.0381; 21171600,0.0382; 21172500,0.0381;
        21173400,0.0384; 21174300,0.0379; 21175200,0.0381; 21176100,0.0382; 21177000,
        0.0381; 21177900,0.0384; 21178800,0.0383; 21179700,0.0384; 21180600,0.0382;
        21181500,0.0382; 21182400,0.0381; 21183300,0.0383; 21184200,0.0383; 21185100,
        0.038; 21186000,0.038; 21186900,0.0383; 21187800,0.0386; 21188700,0.0382;
        21189600,0.0382; 21190500,0.0381; 21191400,0.0382; 21192300,0.0386; 21193200,
        0.0386; 21194100,0.0263; 21195000,0.024; 21195900,0.0257; 21196800,0.0401;
        21197700,0.0363; 21198600,0.0375; 21199500,0.038; 21200400,0.0382; 21201300,
        0.0382; 21202200,0.0382; 21203100,0.0381; 21204000,0.0381; 21204900,0.0379;
        21205800,0.0382; 21206700,0.0361; 21207600,0.0376; 21208500,0.0372; 21209400,
        0.041; 21210300,0.0414; 21211200,0.0386; 21212100,0.0409; 21213000,0.0391;
        21213900,0.0392; 21214800,0.0393; 21215700,0.0363; 21216600,0.0412; 21217500,
        0.0375; 21218400,0.039; 21219300,0.0416; 21220200,0.0375; 21221100,0.0367;
        21222000,0.0385; 21222900,0.0432; 21223800,0.039; 21224700,0.0382; 21225600,
        0.0367; 21226500,0.0383; 21227400,0.0374; 21228300,0.0357; 21229200,0.0386;
        21230100,0.0403; 21231000,0.0388; 21231900,0.0378; 21232800,0.0387; 21233700,
        0.04; 21234600,0.0398; 21235500,0.0383; 21236400,0.0382; 21237300,0.0384;
        21238200,0.0384; 21239100,0.0384; 21240000,0.038; 21240900,0.0384; 21241800,
        0.0383; 21242700,0.0379; 21243600,0.0384; 21244500,0.0382; 21245400,0.0383;
        21246300,0.0383; 21247200,0.0383; 21248100,0.0383; 21249000,0.0382; 21249900,
        0.0382; 21250800,0.0384; 21251700,0.0384; 21252600,0.0382; 21253500,0.0384;
        21254400,0.038; 21255300,0.0383; 21256200,0.0381; 21257100,0.0383; 21258000,
        0.0381; 21258900,0.0388; 21259800,0.0385; 21260700,0.0383; 21261600,0.0386;
        21262500,0.0382; 21263400,0.0383; 21264300,0.0382; 21265200,0.0383; 21266100,
        0.0381; 21267000,0.0383; 21267900,0.0383; 21268800,0.0383; 21269700,0.0382;
        21270600,0.0384; 21271500,0.0386; 21272400,0.0386; 21273300,0.0386; 21274200,
        0.0385; 21275100,0.0386; 21276000,0.0383; 21276900,0.0351; 21277800,0.0383;
        21278700,0.0383; 21279600,0.0382; 21280500,0.1138; 21281400,0.0703; 21282300,
        0.0268; 21283200,0.0237; 21284100,0.0244; 21285000,0.0278; 21285900,0.0255;
        21286800,0.0393; 21287700,0.0388; 21288600,0.0389; 21289500,0.0388; 21290400,
        0.0385; 21291300,0.0388; 21292200,0.0386; 21293100,0.0383; 21294000,0.0383;
        21294900,0.038; 21295800,0.0385; 21296700,0.0387; 21297600,0.0381; 21298500,
        0.0386; 21299400,0.0383; 21300300,0.0381; 21301200,0.0384; 21302100,0.0388;
        21303000,0.0386; 21303900,0.0384; 21304800,0.0383; 21305700,0.0384; 21306600,
        0.0381; 21307500,0.0385; 21308400,0.0382; 21309300,0.0385; 21310200,0.0387;
        21311100,0.0386; 21312000,0.0386; 21312900,0.0381; 21313800,0.0385; 21314700,
        0.0387; 21315600,0.0383; 21316500,0.0384; 21317400,0.0382; 21318300,0.0384;
        21319200,0.0388; 21320100,0.0385; 21321000,0.0384; 21321900,0.0382; 21322800,
        0.0383; 21323700,0.0382; 21324600,0.0381; 21325500,0.0385; 21326400,0.0385;
        21327300,0.0383; 21328200,0.0382; 21329100,0.0262; 21330000,0.026; 21330900,
        0.0258; 21331800,0.0252; 21332700,0.0256; 21333600,0.0252; 21334500,0.0377;
        21335400,0.0383; 21336300,0.0379; 21337200,0.0382; 21338100,0.0384; 21339000,
        0.0385; 21339900,0.0386; 21340800,0.0381; 21341700,0.0386; 21342600,0.0385;
        21343500,0.0383; 21344400,0.0385; 21345300,0.0384; 21346200,0.0385; 21347100,
        0.0384; 21348000,0.0387; 21348900,0.0385; 21349800,0.0383; 21350700,0.0388;
        21351600,0.0385; 21352500,0.0385; 21353400,0.0385; 21354300,0.0387; 21355200,
        0.0388; 21356100,0.0389; 21357000,0.0387; 21357900,0.0389; 21358800,0.0386;
        21359700,0.0389; 21360600,0.0392; 21361500,0.039; 21362400,0.0391; 21363300,
        0.0384; 21364200,0.0388; 21365100,0.0347; 21366000,0.0412; 21366900,0.141;
        21367800,0.128; 21368700,0.1269; 21369600,0.1229; 21370500,0.1155; 21371400,
        0.1127; 21372300,0.1206; 21373200,0.032; 21374100,0.0404; 21375000,0.0379;
        21375900,0.0381; 21376800,0.0382; 21377700,0.0385; 21378600,0.0382; 21379500,
        0.0382; 21380400,0.0379; 21381300,0.0382; 21382200,0.0382; 21383100,0.038;
        21384000,0.038; 21384900,0.0388; 21385800,0.0383; 21386700,0.0382; 21387600,
        0.0386; 21388500,0.0382; 21389400,0.0385; 21390300,0.0385; 21391200,0.0385;
        21392100,0.0386; 21393000,0.0385; 21393900,0.0384; 21394800,0.0386; 21395700,
        0.0387; 21396600,0.0386; 21397500,0.0387; 21398400,0.0381; 21399300,0.0384;
        21400200,0.0385; 21401100,0.0382; 21402000,0.0389; 21402900,0.0385; 21403800,
        0.0388; 21404700,0.0385; 21405600,0.0385; 21406500,0.039; 21407400,0.0388;
        21408300,0.0382; 21409200,0.0384; 21410100,0.0387; 21411000,0.0385; 21411900,
        0.0385; 21412800,0.0387; 21413700,0.0387; 21414600,0.0386; 21415500,0.0386;
        21416400,0.0387; 21417300,0.0252; 21418200,0.0257; 21419100,0.0254; 21420000,
        0.0251; 21420900,0.039; 21421800,0.0388; 21422700,0.0387; 21423600,0.0386;
        21424500,0.039; 21425400,0.039; 21426300,0.0386; 21427200,0.039; 21428100,
        0.0386; 21429000,0.0391; 21429900,0.0388; 21430800,0.0392; 21431700,0.0386;
        21432600,0.0386; 21433500,0.0385; 21434400,0.0388; 21435300,0.0386; 21436200,
        0.0387; 21437100,0.0389; 21438000,0.039; 21438900,0.0387; 21439800,0.0386;
        21440700,0.0387; 21441600,0.0386; 21442500,0.0389; 21443400,0.0389; 21444300,
        0.0388; 21445200,0.0388; 21446100,0.0387; 21447000,0.0395; 21447900,0.039;
        21448800,0.0391; 21449700,0.0391; 21450600,0.039; 21451500,0.0389; 21452400,
        0.0385; 21453300,0.1263; 21454200,0.128; 21455100,0.128; 21456000,0.1178;
        21456900,0.1263; 21457800,0.1331; 21458700,0.0732; 21459600,0.0256; 21460500,
        0.0384; 21461400,0.0379; 21462300,0.0385; 21463200,0.0382; 21464100,0.0385;
        21465000,0.0383; 21465900,0.0379; 21466800,0.0382; 21467700,0.0382; 21468600,
        0.0383; 21469500,0.0386; 21470400,0.0382; 21471300,0.0385; 21472200,0.0382;
        21473100,0.0384; 21474000,0.0389; 21474900,0.0381; 21475800,0.0384; 21476700,
        0.0383; 21477600,0.0384; 21478500,0.0383; 21479400,0.0385; 21480300,0.0383;
        21481200,0.0379; 21482100,0.0381; 21483000,0.0383; 21483900,0.0385; 21484800,
        0.0387; 21485700,0.0382; 21486600,0.0383; 21487500,0.0381; 21488400,0.0385;
        21489300,0.0386; 21490200,0.038; 21491100,0.0385; 21492000,0.0386; 21492900,
        0.0394; 21493800,0.0387; 21494700,0.0387; 21495600,0.0387; 21496500,0.0387;
        21497400,0.0384; 21498300,0.0385; 21499200,0.0386; 21500100,0.0387; 21501000,
        0.0385; 21501900,0.0382; 21502800,0.0381; 21503700,0.0384; 21504600,0.0259;
        21505500,0.0251; 21506400,0.0252; 21507300,0.0381; 21508200,0.038; 21509100,
        0.0377; 21510000,0.038; 21510900,0.0383; 21511800,0.0381; 21512700,0.0384;
        21513600,0.0378; 21514500,0.0383; 21515400,0.0382; 21516300,0.0381; 21517200,
        0.0386; 21518100,0.0381; 21519000,0.0384; 21519900,0.0382; 21520800,0.0382;
        21521700,0.0381; 21522600,0.0384; 21523500,0.0386; 21524400,0.0385; 21525300,
        0.0383; 21526200,0.0383; 21527100,0.0384; 21528000,0.0385; 21528900,0.0382;
        21529800,0.0379; 21530700,0.0381; 21531600,0.0379; 21532500,0.0389; 21533400,
        0.0386; 21534300,0.0388; 21535200,0.0389; 21536100,0.0389; 21537000,0.0389;
        21537900,0.039; 21538800,0.0388; 21539700,0.111; 21540600,0.0968; 21541500,
        0.0324; 21542400,0.0264; 21543300,0.0265; 21544200,0.0238; 21545100,0.0249;
        21546000,0.0251; 21546900,0.0372; 21547800,0.038; 21548700,0.0384; 21549600,
        0.0383; 21550500,0.0384; 21551400,0.0387; 21552300,0.0389; 21553200,0.0385;
        21554100,0.0381; 21555000,0.0383; 21555900,0.0384; 21556800,0.0387; 21557700,
        0.0385; 21558600,0.0385; 21559500,0.0382; 21560400,0.0381; 21561300,0.0387;
        21562200,0.0382; 21563100,0.0382; 21564000,0.0387; 21564900,0.038; 21565800,
        0.0384; 21566700,0.0384; 21567600,0.0382; 21568500,0.0384; 21569400,0.0383;
        21570300,0.0383; 21571200,0.0385; 21572100,0.0388; 21573000,0.0383; 21573900,
        0.0391; 21574800,0.0389; 21575700,0.039; 21576600,0.0387; 21577500,0.0388;
        21578400,0.0388; 21579300,0.0394; 21580200,0.0384; 21581100,0.0386; 21582000,
        0.0387; 21582900,0.0384; 21583800,0.0388; 21584700,0.0386; 21585600,0.0387;
        21586500,0.0385; 21587400,0.0385; 21588300,0.0384; 21589200,0.0384; 21590100,
        0.0256; 21591000,0.0255; 21591900,0.0248; 21592800,0.0253; 21593700,0.0378;
        21594600,0.038; 21595500,0.0379; 21596400,0.0378; 21597300,0.0382; 21598200,
        0.0378; 21599100,0.0382])
    annotation (Placement(transformation(extent={{648,-90},{668,-70}})));
  Modelica.Blocks.Sources.CombiTimeTable tempSup(table=[20649600,65.41; 20650500,
        64.97; 20651400,64.66; 20652300,65.33; 20653200,64.5; 20654100,65.84; 20655000,
        64.29; 20655900,65.61; 20656800,64.69; 20657700,65.07; 20658600,65.29; 20659500,
        64.64; 20660400,65.64; 20661300,64.51; 20662200,65.33; 20663100,65.06; 20664000,
        64.67; 20664900,65.56; 20665800,64.23; 20666700,65.51; 20667600,64.69; 20668500,
        62.46; 20669400,56.93; 20670300,55.1; 20671200,54.47; 20672100,54.05; 20673000,
        53.66; 20673900,53.62; 20674800,53.48; 20675700,53.03; 20676600,52.66; 20677500,
        52.81; 20678400,53.21; 20679300,53.38; 20680200,53.06; 20681100,53.01; 20682000,
        52.79; 20682900,52.45; 20683800,52.58; 20684700,52.34; 20685600,52.35; 20686500,
        51.88; 20687400,52.31; 20688300,52.19; 20689200,52.3; 20690100,52.36; 20691000,
        52.28; 20691900,52.22; 20692800,52.29; 20693700,52.47; 20694600,52.95; 20695500,
        53.32; 20696400,53.61; 20697300,53.63; 20698200,53.58; 20699100,53.51; 20700000,
        53.34; 20700900,53.22; 20701800,52.71; 20702700,52.63; 20703600,52.48; 20704500,
        52.46; 20705400,52.51; 20706300,52.41; 20707200,52.41; 20708100,52.43; 20709000,
        52.57; 20709900,52.68; 20710800,52.62; 20711700,52.77; 20712600,52.8; 20713500,
        53.28; 20714400,53.47; 20715300,53.83; 20716200,53.46; 20717100,53.24; 20718000,
        53.31; 20718900,53.42; 20719800,53.62; 20720700,53.66; 20721600,53.65; 20722500,
        53.94; 20723400,53.57; 20724300,53.54; 20725200,53.51; 20726100,53.4; 20727000,
        53.02; 20727900,52.88; 20728800,53.01; 20729700,54.62; 20730600,58.48; 20731500,
        60.67; 20732400,62.58; 20733300,64.18; 20734200,64.79; 20735100,65.24; 20736000,
        65.92; 20736900,66.85; 20737800,67.67; 20738700,66.26; 20739600,66.18; 20740500,
        66.18; 20741400,68.04; 20742300,69.49; 20743200,70.36; 20744100,70.31; 20745000,
        69.36; 20745900,68.14; 20746800,67.05; 20747700,66.27; 20748600,65.69; 20749500,
        65.22; 20750400,65; 20751300,64.81; 20752200,64.69; 20753100,64.69; 20754000,
        64.73; 20754900,62.31; 20755800,58.64; 20756700,58.03; 20757600,58.09; 20758500,
        58.39; 20759400,58.72; 20760300,59.05; 20761200,59.37; 20762100,59.53; 20763000,
        59.58; 20763900,59.78; 20764800,60.05; 20765700,60.62; 20766600,60.82; 20767500,
        61.02; 20768400,61.23; 20769300,61.36; 20770200,61.47; 20771100,58.06; 20772000,
        55.12; 20772900,53.66; 20773800,53.04; 20774700,52.01; 20775600,51.61; 20776500,
        51.55; 20777400,51.78; 20778300,51.46; 20779200,51.39; 20780100,51.59; 20781000,
        51.45; 20781900,51.67; 20782800,51.55; 20783700,51.3; 20784600,51.28; 20785500,
        51.3; 20786400,51.18; 20787300,51.38; 20788200,51.73; 20789100,51.74; 20790000,
        51.92; 20790900,51.95; 20791800,51.96; 20792700,51.94; 20793600,51.49; 20794500,
        51.45; 20795400,51.49; 20796300,51.84; 20797200,51.66; 20798100,51.94; 20799000,
        52.2; 20799900,52.33; 20800800,52.69; 20801700,52.7; 20802600,52.31; 20803500,
        54.11; 20804400,57.05; 20805300,56.07; 20806200,55.49; 20807100,54.73; 20808000,
        54.53; 20808900,54.05; 20809800,54.09; 20810700,54.09; 20811600,53.62; 20812500,
        53.67; 20813400,53.51; 20814300,53.76; 20815200,53.93; 20816100,54.74; 20817000,
        58.12; 20817900,59.49; 20818800,60.58; 20819700,61.46; 20820600,62.15; 20821500,
        62.8; 20822400,63.34; 20823300,63.82; 20824200,64.25; 20825100,64.66; 20826000,
        64.99; 20826900,64.81; 20827800,64.72; 20828700,64.81; 20829600,64.97; 20830500,
        65.17; 20831400,65.34; 20832300,65.65; 20833200,66.06; 20834100,66.58; 20835000,
        67.06; 20835900,67.41; 20836800,67.3; 20837700,66.91; 20838600,66.46; 20839500,
        66.07; 20840400,65.74; 20841300,65.49; 20842200,65.27; 20843100,65.08; 20844000,
        65; 20844900,64.94; 20845800,64.92; 20846700,64.94; 20847600,64.91; 20848500,
        64.96; 20849400,65.1; 20850300,65.36; 20851200,65.52; 20852100,65.3; 20853000,
        65.06; 20853900,65.02; 20854800,65.12; 20855700,65.28; 20856600,65.48; 20857500,
        65.66; 20858400,65.76; 20859300,65.83; 20860200,65.69; 20861100,64.81; 20862000,
        62.82; 20862900,63.18; 20863800,63.99; 20864700,59.24; 20865600,54.72; 20866500,
        53.18; 20867400,51.88; 20868300,51.53; 20869200,51.63; 20870100,52.82; 20871000,
        55.16; 20871900,57.27; 20872800,56.56; 20873700,55.81; 20874600,55.11; 20875500,
        55.08; 20876400,55.02; 20877300,55.18; 20878200,55.66; 20879100,55.89; 20880000,
        56.69; 20880900,57.64; 20881800,58.37; 20882700,59.29; 20883600,60.04; 20884500,
        60.86; 20885400,61.36; 20886300,62.14; 20887200,62.93; 20888100,63.71; 20889000,
        64.3; 20889900,64.8; 20890800,64.67; 20891700,67.65; 20892600,69.47; 20893500,
        70.3; 20894400,69.86; 20895300,68.74; 20896200,67.71; 20897100,67.02; 20898000,
        66.4; 20898900,65.83; 20899800,65.38; 20900700,64.95; 20901600,64.65; 20902500,
        64.58; 20903400,64.67; 20904300,64.78; 20905200,64.82; 20906100,64.85; 20907000,
        64.97; 20907900,65.18; 20908800,65.25; 20909700,65.18; 20910600,65; 20911500,
        64.83; 20912400,64.73; 20913300,64.75; 20914200,64.89; 20915100,65.04; 20916000,
        64.96; 20916900,65; 20917800,64.97; 20918700,65.02; 20919600,64.97; 20920500,
        64.84; 20921400,64.66; 20922300,64.58; 20923200,64.61; 20924100,64.7; 20925000,
        64.77; 20925900,64.83; 20926800,64.88; 20927700,64.88; 20928600,64.95; 20929500,
        64.91; 20930400,64.93; 20931300,64.9; 20932200,64.86; 20933100,64.88; 20934000,
        64.92; 20934900,64.94; 20935800,65.12; 20936700,65.3; 20937600,65.3; 20938500,
        65.35; 20939400,65.57; 20940300,65.31; 20941200,64.98; 20942100,65.06; 20943000,
        65.35; 20943900,65.67; 20944800,65.83; 20945700,65.51; 20946600,65; 20947500,
        61.68; 20948400,59.72; 20949300,58.91; 20950200,64.52; 20951100,56.57; 20952000,
        53.86; 20952900,54.48; 20953800,57.18; 20954700,58.42; 20955600,57.94; 20956500,
        57.26; 20957400,56.42; 20958300,55.54; 20959200,55.73; 20960100,56.43; 20961000,
        57.16; 20961900,56.34; 20962800,55.63; 20963700,55.37; 20964600,55.35; 20965500,
        55.59; 20966400,56.24; 20967300,56.99; 20968200,57.99; 20969100,58.73; 20970000,
        59.45; 20970900,60.16; 20971800,60.81; 20972700,61.52; 20973600,66.42; 20974500,
        69.43; 20975400,66.98; 20976300,62.43; 20977200,60.53; 20978100,59.05; 20979000,
        59.42; 20979900,59.05; 20980800,59.81; 20981700,60.11; 20982600,60.46; 20983500,
        60.91; 20984400,61.05; 20985300,61.08; 20986200,61.51; 20987100,62.48; 20988000,
        63.33; 20988900,64.17; 20989800,64.74; 20990700,65.03; 20991600,65.03; 20992500,
        64.96; 20993400,64.93; 20994300,64.92; 20995200,64.88; 20996100,64.78; 20997000,
        64.78; 20997900,64.81; 20998800,64.84; 20999700,60.29; 21000600,59.18; 21001500,
        61.35; 21002400,63.19; 21003300,64.55; 21004200,65.51; 21005100,66.24; 21006000,
        66.75; 21006900,67.16; 21007800,67.51; 21008700,67.76; 21009600,67.96; 21010500,
        68.11; 21011400,68.23; 21012300,68.32; 21013200,68.4; 21014100,68.5; 21015000,
        68.56; 21015900,68.59; 21016800,68.64; 21017700,68.67; 21018600,68.61; 21019500,
        62.82; 21020400,55.41; 21021300,53.33; 21022200,52.44; 21023100,52.56; 21024000,
        52.4; 21024900,52.32; 21025800,52.09; 21026700,52.09; 21027600,52.15; 21028500,
        51.64; 21029400,52.07; 21030300,52.14; 21031200,51.86; 21032100,51.44; 21033000,
        51.65; 21033900,51.47; 21034800,51.71; 21035700,51.97; 21036600,52.4; 21037500,
        52.62; 21038400,52.56; 21039300,52.54; 21040200,52.35; 21041100,52.63; 21042000,
        52.96; 21042900,52.75; 21043800,52.29; 21044700,52.12; 21045600,52.72; 21046500,
        52.48; 21047400,52.51; 21048300,52.34; 21049200,52.44; 21050100,52.34; 21051000,
        52.21; 21051900,52.17; 21052800,52.36; 21053700,53.08; 21054600,52.77; 21055500,
        52.94; 21056400,53.14; 21057300,52.89; 21058200,53.26; 21059100,53.59; 21060000,
        53.24; 21060900,53.02; 21061800,53.4; 21062700,53.39; 21063600,53.14; 21064500,
        53.49; 21065400,53.35; 21066300,53.13; 21067200,53.09; 21068100,53.24; 21069000,
        53.19; 21069900,53.33; 21070800,53.28; 21071700,53.31; 21072600,53.52; 21073500,
        53.43; 21074400,53.5; 21075300,52.98; 21076200,53.57; 21077100,54.5; 21078000,
        55.49; 21078900,55.99; 21079800,56.28; 21080700,56.9; 21081600,57.65; 21082500,
        58.46; 21083400,59.3; 21084300,60.13; 21085200,60.87; 21086100,61.02; 21087000,
        61.18; 21087900,61.46; 21088800,61.86; 21089700,62.22; 21090600,62.62; 21091500,
        63.03; 21092400,63.44; 21093300,63.86; 21094200,64.25; 21095100,64.71; 21096000,
        65.12; 21096900,65.49; 21097800,65.86; 21098700,66.17; 21099600,66.48; 21100500,
        66.79; 21101400,67.03; 21102300,67.3; 21103200,67.51; 21104100,67.69; 21105000,
        67.83; 21105900,67.79; 21106800,67.35; 21107700,66.61; 21108600,66.12; 21109500,
        66.05; 21110400,66; 21111300,65.84; 21112200,65.77; 21113100,65.41; 21114000,
        65.1; 21114900,64.93; 21115800,64.89; 21116700,64.99; 21117600,65.17; 21118500,
        65.43; 21119400,65.69; 21120300,65.76; 21121200,65.6; 21122100,65.44; 21123000,
        65.3; 21123900,61.74; 21124800,62.09; 21125700,62.83; 21126600,63.13; 21127500,
        63.51; 21128400,62.45; 21129300,60.55; 21130200,63.81; 21131100,63.4; 21132000,
        60.52; 21132900,59.6; 21133800,55.16; 21134700,53.28; 21135600,52.36; 21136500,
        52.92; 21137400,55; 21138300,57.83; 21139200,59.83; 21140100,60.62; 21141000,
        60.01; 21141900,60.16; 21142800,61.3; 21143700,63.79; 21144600,67.57; 21145500,
        64.94; 21146400,66.43; 21147300,63.03; 21148200,61.67; 21149100,60.84; 21150000,
        60.65; 21150900,60.78; 21151800,61.29; 21152700,61.41; 21153600,61.35; 21154500,
        61.3; 21155400,62.04; 21156300,63.04; 21157200,63.88; 21158100,64.55; 21159000,
        64.92; 21159900,65.01; 21160800,64.97; 21161700,64.85; 21162600,64.79; 21163500,
        64.79; 21164400,64.78; 21165300,64.87; 21166200,64.91; 21167100,64.97; 21168000,
        65.04; 21168900,65.04; 21169800,65.01; 21170700,64.94; 21171600,64.88; 21172500,
        64.88; 21173400,64.96; 21174300,64.98; 21175200,64.99; 21176100,64.98; 21177000,
        64.97; 21177900,64.95; 21178800,64.96; 21179700,64.95; 21180600,65; 21181500,
        65.04; 21182400,65.02; 21183300,65.06; 21184200,65.01; 21185100,65; 21186000,
        64.99; 21186900,65; 21187800,64.91; 21188700,64.92; 21189600,64.89; 21190500,
        64.88; 21191400,64.88; 21192300,64.88; 21193200,64.85; 21194100,64.88; 21195000,
        65.07; 21195900,65.35; 21196800,65.24; 21197700,65.35; 21198600,65.44; 21199500,
        65.09; 21200400,64.82; 21201300,64.81; 21202200,64.93; 21203100,65.22; 21204000,
        65.44; 21204900,65.54; 21205800,65.51; 21206700,65.11; 21207600,63.87; 21208500,
        60.53; 21209400,59.66; 21210300,59.81; 21211200,60.25; 21212100,59.15; 21213000,
        57.81; 21213900,57.37; 21214800,57.53; 21215700,56.43; 21216600,53.18; 21217500,
        52.7; 21218400,52.45; 21219300,52.93; 21220200,54.51; 21221100,56.69; 21222000,
        56.14; 21222900,55.54; 21223800,60.6; 21224700,54.99; 21225600,53.63; 21226500,
        53.92; 21227400,56.75; 21228300,60.41; 21229200,60.88; 21230100,66.38; 21231000,
        62.76; 21231900,59.73; 21232800,58.72; 21233700,58.7; 21234600,58.21; 21235500,
        59.28; 21236400,58.95; 21237300,59.99; 21238200,60.53; 21239100,60.43; 21240000,
        60.32; 21240900,60.82; 21241800,62.02; 21242700,62.93; 21243600,63.8; 21244500,
        64.48; 21245400,64.93; 21246300,65.11; 21247200,65.09; 21248100,64.99; 21249000,
        64.83; 21249900,64.81; 21250800,64.8; 21251700,64.8; 21252600,64.76; 21253500,
        64.84; 21254400,64.97; 21255300,65.04; 21256200,65.06; 21257100,64.96; 21258000,
        64.97; 21258900,65.43; 21259800,65.49; 21260700,65.19; 21261600,64.93; 21262500,
        64.82; 21263400,64.69; 21264300,64.75; 21265200,64.91; 21266100,65.02; 21267000,
        65.04; 21267900,65.01; 21268800,64.97; 21269700,64.9; 21270600,64.99; 21271500,
        65.14; 21272400,65.25; 21273300,62.65; 21274200,58.24; 21275100,56.91; 21276000,
        56.54; 21276900,56.17; 21277800,56.07; 21278700,56.63; 21279600,56.99; 21280500,
        56.8; 21281400,56.69; 21282300,57.04; 21283200,57.37; 21284100,57.56; 21285000,
        57.82; 21285900,58.37; 21286800,58.8; 21287700,59.04; 21288600,58.01; 21289500,
        54.63; 21290400,53.43; 21291300,53.29; 21292200,52.79; 21293100,52.41; 21294000,
        52.38; 21294900,52.38; 21295800,51.86; 21296700,51.72; 21297600,51.7; 21298500,
        51.79; 21299400,51.47; 21300300,51.5; 21301200,51.72; 21302100,51.89; 21303000,
        51.55; 21303900,51.45; 21304800,51.28; 21305700,51.29; 21306600,51.71; 21307500,
        51.57; 21308400,51.57; 21309300,51.91; 21310200,51.8; 21311100,51.28; 21312000,
        51.05; 21312900,51.07; 21313800,51.47; 21314700,51.26; 21315600,51.21; 21316500,
        51.72; 21317400,51.83; 21318300,51.76; 21319200,51.86; 21320100,52.01; 21321000,
        52.15; 21321900,52.54; 21322800,56.59; 21323700,57.22; 21324600,55.88; 21325500,
        55.14; 21326400,54.61; 21327300,54.3; 21328200,54.21; 21329100,53.82; 21330000,
        53.8; 21330900,53.8; 21331800,53.62; 21332700,53.65; 21333600,53.53; 21334500,
        54.43; 21335400,57.75; 21336300,59.06; 21337200,60.04; 21338100,60.88; 21339000,
        61.54; 21339900,62.25; 21340800,62.8; 21341700,63.26; 21342600,63.7; 21343500,
        64.09; 21344400,64.39; 21345300,64.67; 21346200,64.94; 21347100,65.21; 21348000,
        65.57; 21348900,65.98; 21349800,66.48; 21350700,66.97; 21351600,67.41; 21352500,
        67.89; 21353400,68.37; 21354300,68.43; 21355200,67.84; 21356100,67.02; 21357000,
        66.46; 21357900,65.91; 21358800,65.48; 21359700,61.85; 21360600,55.75; 21361500,
        54.54; 21362400,54.19; 21363300,53.73; 21364200,53.18; 21365100,53.27; 21366000,
        52.72; 21366900,53.2; 21367800,52.88; 21368700,53.07; 21369600,53.4; 21370500,
        53.53; 21371400,53.43; 21372300,53.52; 21373200,53.57; 21374100,53.69; 21375000,
        53.41; 21375900,53.57; 21376800,53.37; 21377700,53.34; 21378600,52.91; 21379500,
        51.81; 21380400,51.49; 21381300,51.34; 21382200,51.6; 21383100,51.19; 21384000,
        51.09; 21384900,51.09; 21385800,51.12; 21386700,51.19; 21387600,51.11; 21388500,
        51.14; 21389400,51.14; 21390300,51.23; 21391200,51.35; 21392100,51.52; 21393000,
        51.79; 21393900,51.82; 21394800,52; 21395700,52.09; 21396600,52.25; 21397500,
        52.14; 21398400,52.22; 21399300,52.34; 21400200,52.44; 21401100,52.36; 21402000,
        52.52; 21402900,52.55; 21403800,52.58; 21404700,52.77; 21405600,52.99; 21406500,
        53.35; 21407400,53.27; 21408300,53.18; 21409200,53.3; 21410100,53.42; 21411000,
        53.47; 21411900,56.7; 21412800,58.55; 21413700,59.96; 21414600,57.79; 21415500,
        56.56; 21416400,55.7; 21417300,54.39; 21418200,53.97; 21419100,54.3; 21420000,
        53.6; 21420900,53.17; 21421800,53.74; 21422700,56.95; 21423600,58.76; 21424500,
        60.05; 21425400,61.15; 21426300,62.02; 21427200,63.42; 21428100,64.96; 21429000,
        65.15; 21429900,65.41; 21430800,65.96; 21431700,66.69; 21432600,67.41; 21433500,
        67.08; 21434400,65.61; 21435300,65.84; 21436200,65.29; 21437100,65.15; 21438000,
        65.45; 21438900,64.73; 21439800,65.34; 21440700,65.2; 21441600,64.68; 21442500,
        64.8; 21443400,65.21; 21444300,64.62; 21445200,65.46; 21446100,64.35; 21447000,
        63.61; 21447900,59.04; 21448800,57.28; 21449700,55.97; 21450600,55.14; 21451500,
        54.6; 21452400,54.01; 21453300,52.96; 21454200,52.34; 21455100,52.08; 21456000,
        51.99; 21456900,51.98; 21457800,51.92; 21458700,52.02; 21459600,52.34; 21460500,
        52.51; 21461400,52.47; 21462300,52.18; 21463200,52.11; 21464100,51.73; 21465000,
        51.38; 21465900,50.97; 21466800,50.98; 21467700,50.99; 21468600,51.12; 21469500,
        51.26; 21470400,51.3; 21471300,51.46; 21472200,51.7; 21473100,52.01; 21474000,
        52.43; 21474900,52.77; 21475800,53.1; 21476700,53.22; 21477600,53.28; 21478500,
        53.28; 21479400,52.8; 21480300,52.58; 21481200,52.44; 21482100,52.44; 21483000,
        52.49; 21483900,52.44; 21484800,52.39; 21485700,52.48; 21486600,52.53; 21487500,
        52.58; 21488400,52.69; 21489300,52.72; 21490200,52.79; 21491100,52.97; 21492000,
        53.02; 21492900,53.77; 21493800,53.87; 21494700,53.24; 21495600,53.08; 21496500,
        53.21; 21497400,53.33; 21498300,53.3; 21499200,53.15; 21500100,53.28; 21501000,
        53.2; 21501900,53.09; 21502800,53.14; 21503700,53.24; 21504600,53; 21505500,
        53.05; 21506400,53.16; 21507300,55.61; 21508200,59.86; 21509100,61.78; 21510000,
        63.57; 21510900,64.21; 21511800,64.87; 21512700,65.72; 21513600,66.85; 21514500,
        67.77; 21515400,66.2; 21516300,66.24; 21517200,65.11; 21518100,65.84; 21519000,
        65.34; 21519900,67.88; 21520800,69.51; 21521700,70.37; 21522600,70.18; 21523500,
        68.49; 21524400,60.83; 21525300,58.42; 21526200,60.12; 21527100,62.9; 21528000,
        62.92; 21528900,64.89; 21529800,67.75; 21530700,69.27; 21531600,70.06; 21532500,
        65.5; 21533400,57.58; 21534300,55.05; 21535200,54.44; 21536100,53.91; 21537000,
        53.4; 21537900,53.22; 21538800,53.15; 21539700,53.07; 21540600,53.11; 21541500,
        52.32; 21542400,52.44; 21543300,52.29; 21544200,52.63; 21545100,52.35; 21546000,
        52.59; 21546900,52.44; 21547800,52.35; 21548700,52.33; 21549600,52.07; 21550500,
        51.74; 21551400,51.59; 21552300,51.08; 21553200,51.03; 21554100,51.12; 21555000,
        51.25; 21555900,51.37; 21556800,51.62; 21557700,51.67; 21558600,51.91; 21559500,
        52.18; 21560400,52.33; 21561300,52.54; 21562200,52.65; 21563100,52.74; 21564000,
        52.75; 21564900,52.74; 21565800,52.86; 21566700,52.91; 21567600,53.16; 21568500,
        52.73; 21569400,52.74; 21570300,52.58; 21571200,52.56; 21572100,52.78; 21573000,
        52.68; 21573900,52.67; 21574800,52.73; 21575700,52.94; 21576600,53.05; 21577500,
        53.1; 21578400,53.36; 21579300,53.57; 21580200,53.51; 21581100,53.34; 21582000,
        53.34; 21582900,53.42; 21583800,53.31; 21584700,53.24; 21585600,53.32; 21586500,
        53.07; 21587400,53.18; 21588300,53.23; 21589200,53.23; 21590100,53.4; 21591000,
        53.32; 21591900,53.31; 21592800,53.33; 21593700,54.82; 21594600,59.16; 21595500,
        61.7; 21596400,63.22; 21597300,64.11; 21598200,64.64; 21599100,65.25])
    annotation (Placement(transformation(extent={{108,-28},{128,-8}})));
  Modelica.Blocks.Sources.CombiTimeTable damperReturn(table=[20649600,0.694; 20650500,
        0.694; 20651400,0.694; 20652300,0.694; 20653200,0.695; 20654100,0.694; 20655000,
        0.695; 20655900,0.695; 20656800,0.694; 20657700,0.695; 20658600,0.694; 20659500,
        0.695; 20660400,0.695; 20661300,0.695; 20662200,0.695; 20663100,0.694; 20664000,
        0.695; 20664900,0.694; 20665800,0.695; 20666700,0.695; 20667600,0.694; 20668500,
        0.694; 20669400,0.695; 20670300,0.695; 20671200,0.694; 20672100,0.694; 20673000,
        0.694; 20673900,0.694; 20674800,0.695; 20675700,0.695; 20676600,0.694; 20677500,
        0.694; 20678400,0.694; 20679300,0.694; 20680200,0.695; 20681100,0.694; 20682000,
        0.694; 20682900,0.695; 20683800,0.694; 20684700,0.695; 20685600,0.694; 20686500,
        0.694; 20687400,0.695; 20688300,0.695; 20689200,0.694; 20690100,0.694; 20691000,
        0.694; 20691900,0.695; 20692800,0.695; 20693700,0.695; 20694600,0.695; 20695500,
        0.694; 20696400,0.694; 20697300,0.694; 20698200,0.695; 20699100,0.695; 20700000,
        0.695; 20700900,0.694; 20701800,0.695; 20702700,0.695; 20703600,0.695; 20704500,
        0.695; 20705400,0.694; 20706300,0.694; 20707200,0.695; 20708100,0.694; 20709000,
        0.694; 20709900,0.695; 20710800,0.695; 20711700,0.695; 20712600,0.695; 20713500,
        0.694; 20714400,0.695; 20715300,0.694; 20716200,0.695; 20717100,0.694; 20718000,
        0.695; 20718900,0.694; 20719800,0.694; 20720700,0.694; 20721600,0.694; 20722500,
        0.688; 20723400,0.691; 20724300,0.695; 20725200,0.694; 20726100,0.694; 20727000,
        0.694; 20727900,0.695; 20728800,0.694; 20729700,0.694; 20730600,0.694; 20731500,
        0.694; 20732400,0.694; 20733300,0.694; 20734200,0.694; 20735100,0.694; 20736000,
        0.694; 20736900,0.694; 20737800,0.694; 20738700,0.694; 20739600,0.695; 20740500,
        0.694; 20741400,0.694; 20742300,0.674; 20743200,0.463; 20744100,0.246; 20745000,
        0.123; 20745900,0.067; 20746800,0.046; 20747700,0.044; 20748600,0.044; 20749500,
        0.045; 20750400,0.064; 20751300,0.086; 20752200,0.105; 20753100,0.117; 20754000,
        0.125; 20754900,0.005; 20755800,-0.004; 20756700,-0.004; 20757600,-0.004;
        20758500,-0.004; 20759400,-0.004; 20760300,-0.004; 20761200,-0.004; 20762100,
        -0.004; 20763000,-0.004; 20763900,-0.004; 20764800,-0.004; 20765700,-0.004;
        20766600,-0.004; 20767500,-0.004; 20768400,-0.004; 20769300,-0.004; 20770200,
        -0.004; 20771100,-0.004; 20772000,-0.004; 20772900,-0.004; 20773800,0.002;
        20774700,0.654; 20775600,0.695; 20776500,0.694; 20777400,0.695; 20778300,
        0.694; 20779200,0.694; 20780100,0.694; 20781000,0.694; 20781900,0.694; 20782800,
        0.694; 20783700,0.694; 20784600,0.694; 20785500,0.694; 20786400,0.694; 20787300,
        0.694; 20788200,0.694; 20789100,0.694; 20790000,0.694; 20790900,0.694; 20791800,
        0.694; 20792700,0.695; 20793600,0.694; 20794500,0.694; 20795400,0.695; 20796300,
        0.694; 20797200,0.694; 20798100,0.694; 20799000,0.694; 20799900,0.694; 20800800,
        0.694; 20801700,0.668; 20802600,0.694; 20803500,0.202; 20804400,0.023; 20805300,
        -0.004; 20806200,-0.004; 20807100,-0.004; 20808000,-0.004; 20808900,-0.004;
        20809800,-0.004; 20810700,-0.004; 20811600,-0.004; 20812500,-0.004; 20813400,
        -0.004; 20814300,-0.004; 20815200,-0.004; 20816100,0.355; 20817000,0.453;
        20817900,0.573; 20818800,0.678; 20819700,0.693; 20820600,0.693; 20821500,
        0.693; 20822400,0.694; 20823300,0.694; 20824200,0.694; 20825100,0.694; 20826000,
        0.694; 20826900,0.694; 20827800,0.694; 20828700,0.694; 20829600,0.694; 20830500,
        0.694; 20831400,0.694; 20832300,0.693; 20833200,0.693; 20834100,0.693; 20835000,
        0.633; 20835900,0.518; 20836800,0.427; 20837700,0.37; 20838600,0.338; 20839500,
        0.316; 20840400,0.307; 20841300,0.301; 20842200,0.298; 20843100,0.298; 20844000,
        0.305; 20844900,0.313; 20845800,0.315; 20846700,0.32; 20847600,0.323; 20848500,
        0.328; 20849400,0.331; 20850300,0.309; 20851200,0.275; 20852100,0.266; 20853000,
        0.267; 20853900,0.276; 20854800,0.276; 20855700,0.259; 20856600,0.229; 20857500,
        0.196; 20858400,0.157; 20859300,0.122; 20860200,0.03; 20861100,-0.003; 20862000,
        -0.003; 20862900,0.183; 20863800,0.369; 20864700,0.626; 20865600,0.695;
        20866500,0.694; 20867400,0.695; 20868300,0.694; 20869200,0.694; 20870100,
        0.694; 20871000,0.694; 20871900,0.694; 20872800,0.694; 20873700,0.695; 20874600,
        0.694; 20875500,0.694; 20876400,0.694; 20877300,0.694; 20878200,0.694; 20879100,
        0.694; 20880000,0.695; 20880900,0.694; 20881800,0.694; 20882700,0.694; 20883600,
        0.695; 20884500,0.694; 20885400,0.694; 20886300,0.694; 20887200,0.694; 20888100,
        0.695; 20889000,0.694; 20889900,0.694; 20890800,0.694; 20891700,0.694; 20892600,
        0.671; 20893500,0.456; 20894400,0.275; 20895300,0.19; 20896200,0.144; 20897100,
        0.107; 20898000,0.085; 20898900,0.085; 20899800,0.085; 20900700,0.1; 20901600,
        0.132; 20902500,0.157; 20903400,0.167; 20904300,0.167; 20905200,0.175; 20906100,
        0.178; 20907000,0.184; 20907900,0.174; 20908800,0.158; 20909700,0.147; 20910600,
        0.147; 20911500,0.158; 20912400,0.178; 20913300,0.192; 20914200,0.195; 20915100,
        0.195; 20916000,0.195; 20916900,0.195; 20917800,0.195; 20918700,0.195; 20919600,
        0.195; 20920500,0.196; 20921400,0.213; 20922300,0.233; 20923200,0.25; 20924100,
        0.255; 20925000,0.26; 20925900,0.265; 20926800,0.269; 20927700,0.274; 20928600,
        0.274; 20929500,0.274; 20930400,0.274; 20931300,0.277; 20932200,0.282; 20933100,
        0.29; 20934000,0.293; 20934900,0.293; 20935800,0.29; 20936700,0.271; 20937600,
        0.256; 20938500,0.239; 20939400,0.208; 20940300,0.196; 20941200,0.207; 20942100,
        0.215; 20943000,0.198; 20943900,0.156; 20944800,0.136; 20945700,0.09; 20946600,
        0.12; 20947500,0.032; 20948400,0.468; 20949300,0.398; 20950200,0.166; 20951100,
        0.694; 20952000,0.694; 20952900,0.694; 20953800,0.694; 20954700,0.694; 20955600,
        0.694; 20956500,0.695; 20957400,0.694; 20958300,0.694; 20959200,0.694; 20960100,
        0.694; 20961000,0.694; 20961900,0.695; 20962800,0.694; 20963700,0.694; 20964600,
        0.694; 20965500,0.694; 20966400,0.694; 20967300,0.695; 20968200,0.695; 20969100,
        0.694; 20970000,0.694; 20970900,0.694; 20971800,0.694; 20972700,0.694; 20973600,
        0.688; 20974500,0.379; 20975400,0.019; 20976300,-0.003; 20977200,-0.004;
        20978100,-0.004; 20979000,-0.004; 20979900,-0.004; 20980800,-0.004; 20981700,
        -0.004; 20982600,-0.004; 20983500,-0.004; 20984400,-0.004; 20985300,0.067;
        20986200,0.167; 20987100,0.224; 20988000,0.27; 20988900,0.282; 20989800,
        0.266; 20990700,0.241; 20991600,0.237; 20992500,0.237; 20993400,0.237; 20994300,
        0.237; 20995200,0.243; 20996100,0.255; 20997000,0.267; 20997900,0.271; 20998800,
        0.276; 20999700,0.656; 21000600,0.694; 21001500,0.694; 21002400,0.694; 21003300,
        0.694; 21004200,0.694; 21005100,0.694; 21006000,0.694; 21006900,0.694; 21007800,
        0.694; 21008700,0.694; 21009600,0.694; 21010500,0.694; 21011400,0.694; 21012300,
        0.694; 21013200,0.694; 21014100,0.694; 21015000,0.694; 21015900,0.695; 21016800,
        0.695; 21017700,0.694; 21018600,0.694; 21019500,0.694; 21020400,0.694; 21021300,
        0.694; 21022200,0.695; 21023100,0.694; 21024000,0.694; 21024900,0.695; 21025800,
        0.695; 21026700,0.695; 21027600,0.694; 21028500,0.695; 21029400,0.694; 21030300,
        0.694; 21031200,0.694; 21032100,0.694; 21033000,0.694; 21033900,0.694; 21034800,
        0.202; 21035700,-0.004; 21036600,-0.005; 21037500,-0.005; 21038400,-0.005;
        21039300,-0.005; 21040200,-0.005; 21041100,-0.005; 21042000,-0.005; 21042900,
        0.207; 21043800,0.202; 21044700,0.603; 21045600,0.021; 21046500,-0.004;
        21047400,0.228; 21048300,0.461; 21049200,0.274; 21050100,0.361; 21051000,
        0.695; 21051900,0.694; 21052800,0.461; 21053700,0.275; 21054600,0.295; 21055500,
        0.414; 21056400,0.115; 21057300,0.528; 21058200,-0.005; 21059100,-0.005;
        21060000,-0.005; 21060900,-0.005; 21061800,-0.005; 21062700,-0.005; 21063600,
        -0.005; 21064500,-0.005; 21065400,-0.005; 21066300,-0.005; 21067200,-0.005;
        21068100,-0.005; 21069000,-0.005; 21069900,-0.005; 21070800,-0.005; 21071700,
        -0.005; 21072600,-0.005; 21073500,-0.005; 21074400,-0.005; 21075300,-0.005;
        21076200,-0.005; 21077100,-0.005; 21078000,-0.005; 21078900,-0.003; 21079800,
        0.106; 21080700,0.22; 21081600,0.317; 21082500,0.407; 21083400,0.492; 21084300,
        0.569; 21085200,0.65; 21086100,0.687; 21087000,0.687; 21087900,0.688; 21088800,
        0.688; 21089700,0.688; 21090600,0.688; 21091500,0.688; 21092400,0.688; 21093300,
        0.688; 21094200,0.688; 21095100,0.688; 21096000,0.688; 21096900,0.688; 21097800,
        0.688; 21098700,0.688; 21099600,0.688; 21100500,0.688; 21101400,0.687; 21102300,
        0.687; 21103200,0.687; 21104100,0.683; 21105000,0.597; 21105900,0.487; 21106800,
        0.413; 21107700,0.381; 21108600,0.375; 21109500,0.341; 21110400,0.309; 21111300,
        0.28; 21112200,0.261; 21113100,0.252; 21114000,0.255; 21114900,0.267; 21115800,
        0.279; 21116700,0.279; 21117600,0.272; 21118500,0.243; 21119400,0.206; 21120300,
        0.17; 21121200,0.147; 21122100,0.132; 21123000,0.005; 21123900,0.035; 21124800,
        0.023; 21125700,0.019; 21126600,0.019; 21127500,0.019; 21128400,0.108; 21129300,
        0.089; 21130200,0.012; 21131100,0.012; 21132000,0.059; 21132900,0.163; 21133800,
        0.528; 21134700,0.694; 21135600,0.694; 21136500,0.694; 21137400,0.695; 21138300,
        0.694; 21139200,0.694; 21140100,0.694; 21141000,0.694; 21141900,0.694; 21142800,
        0.694; 21143700,0.694; 21144600,0.595; 21145500,0.464; 21146400,-0.004;
        21147300,-0.003; 21148200,-0.003; 21149100,-0.003; 21150000,-0.003; 21150900,
        -0.003; 21151800,-0.003; 21152700,-0.003; 21153600,0.003; 21154500,0.109;
        21155400,0.194; 21156300,0.235; 21157200,0.268; 21158100,0.259; 21159000,
        0.237; 21159900,0.225; 21160800,0.225; 21161700,0.225; 21162600,0.236; 21163500,
        0.249; 21164400,0.254; 21165300,0.26; 21166200,0.265; 21167100,0.265; 21168000,
        0.265; 21168900,0.265; 21169800,0.265; 21170700,0.265; 21171600,0.269; 21172500,
        0.274; 21173400,0.274; 21174300,0.274; 21175200,0.274; 21176100,0.274; 21177000,
        0.278; 21177900,0.281; 21178800,0.281; 21179700,0.289; 21180600,0.29; 21181500,
        0.29; 21182400,0.29; 21183300,0.29; 21184200,0.29; 21185100,0.29; 21186000,
        0.29; 21186900,0.29; 21187800,0.29; 21188700,0.29; 21189600,0.29; 21190500,
        0.296; 21191400,0.299; 21192300,0.307; 21193200,0.313; 21194100,0.314; 21195000,
        0.314; 21195900,0.287; 21196800,0.279; 21197700,0.271; 21198600,0.243; 21199500,
        0.244; 21200400,0.264; 21201300,0.276; 21202200,0.276; 21203100,0.267; 21204000,
        0.241; 21204900,0.213; 21205800,0.19; 21206700,0.094; 21207600,-0.003; 21208500,
        -0.003; 21209400,-0.003; 21210300,-0.003; 21211200,-0.003; 21212100,-0.003;
        21213000,-0.003; 21213900,-0.003; 21214800,0.024; 21215700,0.371; 21216600,
        0.694; 21217500,0.646; 21218400,0.694; 21219300,0.694; 21220200,0.694; 21221100,
        0.695; 21222000,0.694; 21222900,0.694; 21223800,0.611; 21224700,0.694; 21225600,
        0.694; 21226500,0.694; 21227400,0.694; 21228300,0.685; 21229200,0.605; 21230100,
        0.048; 21231000,-0.002; 21231900,-0.002; 21232800,-0.002; 21233700,-0.002;
        21234600,-0.002; 21235500,-0.002; 21236400,-0.002; 21237300,-0.002; 21238200,
        -0.002; 21239100,-0.002; 21240000,0.088; 21240900,0.188; 21241800,0.233;
        21242700,0.265; 21243600,0.297; 21244500,0.297; 21245400,0.279; 21246300,
        0.264; 21247200,0.255; 21248100,0.252; 21249000,0.258; 21249900,0.27; 21250800,
        0.281; 21251700,0.289; 21252600,0.298; 21253500,0.301; 21254400,0.301; 21255300,
        0.301; 21256200,0.301; 21257100,0.301; 21258000,0.301; 21258900,0.276; 21259800,
        0.248; 21260700,0.243; 21261600,0.254; 21262500,0.268; 21263400,0.286; 21264300,
        0.293; 21265200,0.293; 21266100,0.293; 21267000,0.293; 21267900,0.293; 21268800,
        0.293; 21269700,0.293; 21270600,0.293; 21271500,0.291; 21272400,0.279; 21273300,
        0.016; 21274200,-0.002; 21275100,-0.002; 21276000,-0.002; 21276900,-0.002;
        21277800,-0.002; 21278700,-0.002; 21279600,-0.002; 21280500,-0.002; 21281400,
        -0.002; 21282300,-0.002; 21283200,-0.002; 21284100,-0.002; 21285000,-0.002;
        21285900,-0.002; 21286800,-0.002; 21287700,-0.002; 21288600,-0.002; 21289500,
        -0.002; 21290400,-0.002; 21291300,-0.002; 21292200,-0.002; 21293100,-0.002;
        21294000,-0.002; 21294900,-0.002; 21295800,-0.002; 21296700,0.129; 21297600,
        0.571; 21298500,0.585; 21299400,0.694; 21300300,0.694; 21301200,0.694; 21302100,
        0.694; 21303000,0.694; 21303900,0.694; 21304800,0.694; 21305700,0.694; 21306600,
        0.694; 21307500,0.695; 21308400,0.695; 21309300,0.695; 21310200,0.694; 21311100,
        0.695; 21312000,0.694; 21312900,0.694; 21313800,0.694; 21314700,0.694; 21315600,
        0.694; 21316500,0.694; 21317400,0.694; 21318300,0.694; 21319200,0.694; 21320100,
        0.694; 21321000,0.694; 21321900,0.565; 21322800,0.07; 21323700,-0.001; 21324600,
        -0.002; 21325500,-0.002; 21326400,-0.002; 21327300,-0.002; 21328200,-0.002;
        21329100,-0.002; 21330000,-0.002; 21330900,-0.002; 21331800,-0.002; 21332700,
        -0.002; 21333600,-0.002; 21334500,0.473; 21335400,0.597; 21336300,0.688;
        21337200,0.69; 21338100,0.69; 21339000,0.69; 21339900,0.69; 21340800,0.69;
        21341700,0.69; 21342600,0.69; 21343500,0.69; 21344400,0.69; 21345300,0.691;
        21346200,0.69; 21347100,0.69; 21348000,0.69; 21348900,0.69; 21349800,0.69;
        21350700,0.69; 21351600,0.69; 21352500,0.688; 21353400,0.586; 21354300,0.445;
        21355200,0.357; 21356100,0.326; 21357000,0.303; 21357900,0.288; 21358800,
        0.288; 21359700,0.018; 21360600,-0.002; 21361500,-0.002; 21362400,-0.002;
        21363300,-0.002; 21364200,-0.002; 21365100,-0.002; 21366000,-0.002; 21366900,
        -0.002; 21367800,-0.002; 21368700,-0.002; 21369600,-0.002; 21370500,-0.002;
        21371400,-0.002; 21372300,-0.002; 21373200,-0.002; 21374100,-0.002; 21375000,
        -0.002; 21375900,-0.002; 21376800,-0.002; 21377700,0.028; 21378600,0.49;
        21379500,0.695; 21380400,0.695; 21381300,0.694; 21382200,0.694; 21383100,
        0.694; 21384000,0.694; 21384900,0.694; 21385800,0.694; 21386700,0.694; 21387600,
        0.694; 21388500,0.694; 21389400,0.694; 21390300,0.694; 21391200,0.694; 21392100,
        0.694; 21393000,0.694; 21393900,0.695; 21394800,0.694; 21395700,0.694; 21396600,
        0.695; 21397500,0.694; 21398400,0.695; 21399300,0.694; 21400200,0.694; 21401100,
        0.694; 21402000,0.694; 21402900,0.694; 21403800,0.695; 21404700,0.694; 21405600,
        0.695; 21406500,0.694; 21407400,0.695; 21408300,0.695; 21409200,0.694; 21410100,
        0.695; 21411000,0.694; 21411900,0.567; 21412800,0.202; 21413700,0; 21414600,
        0; 21415500,0; 21416400,0.124; 21417300,0.439; 21418200,0.414; 21419100,
        0.356; 21420000,0.695; 21420900,0.694; 21421800,0.694; 21422700,0.694; 21423600,
        0.694; 21424500,0.694; 21425400,0.694; 21426300,0.694; 21427200,0.694; 21428100,
        0.694; 21429000,0.694; 21429900,0.694; 21430800,0.694; 21431700,0.694; 21432600,
        0.694; 21433500,0.694; 21434400,0.694; 21435300,0.695; 21436200,0.695; 21437100,
        0.694; 21438000,0.695; 21438900,0.694; 21439800,0.694; 21440700,0.694; 21441600,
        0.694; 21442500,0.694; 21443400,0.694; 21444300,0.694; 21445200,0.695; 21446100,
        0.193; 21447000,-0.001; 21447900,0; 21448800,0; 21449700,0; 21450600,0;
        21451500,0; 21452400,0.357; 21453300,0.694; 21454200,0.694; 21455100,0.695;
        21456000,0.695; 21456900,0.695; 21457800,0.694; 21458700,0.694; 21459600,
        0.694; 21460500,0.694; 21461400,0.694; 21462300,0.694; 21463200,0.694; 21464100,
        0.694; 21465000,0.695; 21465900,0.695; 21466800,0.694; 21467700,0.695; 21468600,
        0.694; 21469500,0.695; 21470400,0.694; 21471300,0.694; 21472200,0.694; 21473100,
        0.694; 21474000,0.694; 21474900,0.694; 21475800,0.694; 21476700,0.695; 21477600,
        0.695; 21478500,0.694; 21479400,0.694; 21480300,0.694; 21481200,0.694; 21482100,
        0.695; 21483000,0.695; 21483900,0.694; 21484800,0.695; 21485700,0.694; 21486600,
        0.695; 21487500,0.694; 21488400,0.695; 21489300,0.695; 21490200,0.694; 21491100,
        0.695; 21492000,0.694; 21492900,0.694; 21493800,0.694; 21494700,0.694; 21495600,
        0.695; 21496500,0.695; 21497400,0.695; 21498300,0.694; 21499200,0.694; 21500100,
        0.694; 21501000,0.695; 21501900,0.694; 21502800,0.695; 21503700,0.694; 21504600,
        0.695; 21505500,0.694; 21506400,0.694; 21507300,0.694; 21508200,0.695; 21509100,
        0.694; 21510000,0.695; 21510900,0.695; 21511800,0.694; 21512700,0.694; 21513600,
        0.694; 21514500,0.694; 21515400,0.695; 21516300,0.694; 21517200,0.694; 21518100,
        0.694; 21519000,0.694; 21519900,0.694; 21520800,0.674; 21521700,0.463; 21522600,
        0.261; 21523500,0.377; 21524400,0.694; 21525300,0.694; 21526200,0.694; 21527100,
        0.694; 21528000,0.694; 21528900,0.694; 21529800,0.694; 21530700,0.662; 21531600,
        0.45; 21532500,0.032; 21533400,0.59; 21534300,0.695; 21535200,0.694; 21536100,
        0.694; 21537000,0.694; 21537900,0.695; 21538800,0.694; 21539700,0.428; 21540600,
        0.636; 21541500,0.694; 21542400,0.694; 21543300,0.694; 21544200,0.694; 21545100,
        0.694; 21546000,0.694; 21546900,0.694; 21547800,0.695; 21548700,0.694; 21549600,
        0.694; 21550500,0.694; 21551400,0.694; 21552300,0.694; 21553200,0.694; 21554100,
        0.694; 21555000,0.694; 21555900,0.695; 21556800,0.695; 21557700,0.694; 21558600,
        0.695; 21559500,0.694; 21560400,0.694; 21561300,0.694; 21562200,0.694; 21563100,
        0.694; 21564000,0.695; 21564900,0.695; 21565800,0.695; 21566700,0.695; 21567600,
        0.694; 21568500,0.694; 21569400,0.695; 21570300,0.695; 21571200,0.694; 21572100,
        0.694; 21573000,0.694; 21573900,0.694; 21574800,0.695; 21575700,0.694; 21576600,
        0.694; 21577500,0.694; 21578400,0.694; 21579300,0.694; 21580200,0.695; 21581100,
        0.695; 21582000,0.694; 21582900,0.695; 21583800,0.695; 21584700,0.694; 21585600,
        0.694; 21586500,0.694; 21587400,0.694; 21588300,0.694; 21589200,0.694; 21590100,
        0.695; 21591000,0.694; 21591900,0.694; 21592800,0.694; 21593700,0.695; 21594600,
        0.694; 21595500,0.694; 21596400,0.695; 21597300,0.694; 21598200,0.694; 21599100,
        0.695])
    annotation (Placement(transformation(extent={{-216,-2},{-196,18}})));
  Modelica.Blocks.Sources.CombiTimeTable damperOutside(table=[20649600,0.304; 20650500,
        0.304; 20651400,0.304; 20652300,0.304; 20653200,0.304; 20654100,0.304; 20655000,
        0.304; 20655900,0.304; 20656800,0.304; 20657700,0.304; 20658600,0.304; 20659500,
        0.304; 20660400,0.304; 20661300,0.304; 20662200,0.304; 20663100,0.304; 20664000,
        0.304; 20664900,0.304; 20665800,0.304; 20666700,0.304; 20667600,0.304; 20668500,
        0.304; 20669400,0.304; 20670300,0.304; 20671200,0.304; 20672100,0.304; 20673000,
        0.304; 20673900,0.304; 20674800,0.304; 20675700,0.304; 20676600,0.304; 20677500,
        0.304; 20678400,0.304; 20679300,0.304; 20680200,0.304; 20681100,0.304; 20682000,
        0.304; 20682900,0.304; 20683800,0.304; 20684700,0.304; 20685600,0.304; 20686500,
        0.304; 20687400,0.304; 20688300,0.304; 20689200,0.304; 20690100,0.304; 20691000,
        0.304; 20691900,0.304; 20692800,0.304; 20693700,0.304; 20694600,0.304; 20695500,
        0.304; 20696400,0.304; 20697300,0.304; 20698200,0.304; 20699100,0.304; 20700000,
        0.304; 20700900,0.304; 20701800,0.304; 20702700,0.304; 20703600,0.304; 20704500,
        0.304; 20705400,0.304; 20706300,0.304; 20707200,0.304; 20708100,0.304; 20709000,
        0.304; 20709900,0.304; 20710800,0.304; 20711700,0.304; 20712600,0.304; 20713500,
        0.304; 20714400,0.304; 20715300,0.304; 20716200,0.304; 20717100,0.304; 20718000,
        0.304; 20718900,0.304; 20719800,0.304; 20720700,0.304; 20721600,0.304; 20722500,
        0.476; 20723400,0.331; 20724300,0.304; 20725200,0.304; 20726100,0.304; 20727000,
        0.304; 20727900,0.304; 20728800,0.304; 20729700,0.305; 20730600,0.305; 20731500,
        0.305; 20732400,0.305; 20733300,0.305; 20734200,0.305; 20735100,0.305; 20736000,
        0.305; 20736900,0.304; 20737800,0.304; 20738700,0.304; 20739600,0.304; 20740500,
        0.512; 20741400,0.709; 20742300,0.926; 20743200,0.949; 20744100,0.949; 20745000,
        0.949; 20745900,0.949; 20746800,0.949; 20747700,0.949; 20748600,0.949; 20749500,
        0.949; 20750400,0.949; 20751300,0.95; 20752200,0.95; 20753100,0.95; 20754000,
        0.95; 20754900,0.95; 20755800,0.95; 20756700,0.95; 20757600,0.95; 20758500,
        0.95; 20759400,0.95; 20760300,0.95; 20761200,0.95; 20762100,0.95; 20763000,
        0.95; 20763900,0.95; 20764800,0.949; 20765700,0.949; 20766600,0.949; 20767500,
        0.949; 20768400,0.949; 20769300,0.949; 20770200,0.949; 20771100,0.949; 20772000,
        0.949; 20772900,0.949; 20773800,0.943; 20774700,0.341; 20775600,0.304; 20776500,
        0.304; 20777400,0.304; 20778300,0.304; 20779200,0.304; 20780100,0.304; 20781000,
        0.304; 20781900,0.304; 20782800,0.304; 20783700,0.304; 20784600,0.304; 20785500,
        0.304; 20786400,0.304; 20787300,0.304; 20788200,0.304; 20789100,0.304; 20790000,
        0.304; 20790900,0.304; 20791800,0.304; 20792700,0.304; 20793600,0.304; 20794500,
        0.304; 20795400,0.304; 20796300,0.304; 20797200,0.304; 20798100,0.304; 20799000,
        0.304; 20799900,0.304; 20800800,0.304; 20801700,0.331; 20802600,0.304; 20803500,
        0.873; 20804400,0.922; 20805300,0.949; 20806200,0.949; 20807100,0.949; 20808000,
        0.949; 20808900,0.949; 20809800,0.949; 20810700,0.949; 20811600,0.949; 20812500,
        0.949; 20813400,0.949; 20814300,0.949; 20815200,0.949; 20816100,0.949; 20817000,
        0.949; 20817900,0.949; 20818800,0.949; 20819700,0.915; 20820600,0.849; 20821500,
        0.798; 20822400,0.765; 20823300,0.745; 20824200,0.736; 20825100,0.736; 20826000,
        0.75; 20826900,0.752; 20827800,0.731; 20828700,0.73; 20829600,0.73; 20830500,
        0.738; 20831400,0.765; 20832300,0.803; 20833200,0.866; 20834100,0.939; 20835000,
        0.949; 20835900,0.949; 20836800,0.949; 20837700,0.949; 20838600,0.949; 20839500,
        0.949; 20840400,0.949; 20841300,0.949; 20842200,0.949; 20843100,0.949; 20844000,
        0.949; 20844900,0.949; 20845800,0.949; 20846700,0.949; 20847600,0.949; 20848500,
        0.949; 20849400,0.949; 20850300,0.949; 20851200,0.949; 20852100,0.949; 20853000,
        0.949; 20853900,0.949; 20854800,0.949; 20855700,0.949; 20856600,0.949; 20857500,
        0.949; 20858400,0.949; 20859300,0.949; 20860200,0.949; 20861100,0.949; 20862000,
        0.949; 20862900,0.777; 20863800,0.605; 20864700,0.365; 20865600,0.304; 20866500,
        0.304; 20867400,0.304; 20868300,0.304; 20869200,0.304; 20870100,0.304; 20871000,
        0.304; 20871900,0.304; 20872800,0.304; 20873700,0.304; 20874600,0.304; 20875500,
        0.304; 20876400,0.304; 20877300,0.304; 20878200,0.304; 20879100,0.304; 20880000,
        0.304; 20880900,0.304; 20881800,0.304; 20882700,0.304; 20883600,0.304; 20884500,
        0.304; 20885400,0.304; 20886300,0.304; 20887200,0.304; 20888100,0.304; 20889000,
        0.304; 20889900,0.304; 20890800,0.401; 20891700,0.688; 20892600,0.926; 20893500,
        0.949; 20894400,0.949; 20895300,0.949; 20896200,0.949; 20897100,0.949; 20898000,
        0.949; 20898900,0.949; 20899800,0.949; 20900700,0.949; 20901600,0.949; 20902500,
        0.949; 20903400,0.949; 20904300,0.949; 20905200,0.949; 20906100,0.949; 20907000,
        0.949; 20907900,0.949; 20908800,0.949; 20909700,0.949; 20910600,0.949; 20911500,
        0.949; 20912400,0.949; 20913300,0.949; 20914200,0.949; 20915100,0.949; 20916000,
        0.949; 20916900,0.949; 20917800,0.949; 20918700,0.949; 20919600,0.949; 20920500,
        0.949; 20921400,0.949; 20922300,0.949; 20923200,0.949; 20924100,0.949; 20925000,
        0.949; 20925900,0.949; 20926800,0.949; 20927700,0.949; 20928600,0.949; 20929500,
        0.949; 20930400,0.949; 20931300,0.949; 20932200,0.949; 20933100,0.949; 20934000,
        0.949; 20934900,0.949; 20935800,0.949; 20936700,0.949; 20937600,0.949; 20938500,
        0.949; 20939400,0.949; 20940300,0.949; 20941200,0.949; 20942100,0.949; 20943000,
        0.949; 20943900,0.949; 20944800,0.923; 20945700,0.948; 20946600,0.871; 20947500,
        0.949; 20948400,0.562; 20949300,0.95; 20950200,0.839; 20951100,0.304; 20952000,
        0.304; 20952900,0.304; 20953800,0.304; 20954700,0.304; 20955600,0.304; 20956500,
        0.304; 20957400,0.304; 20958300,0.304; 20959200,0.304; 20960100,0.304; 20961000,
        0.304; 20961900,0.304; 20962800,0.304; 20963700,0.304; 20964600,0.304; 20965500,
        0.304; 20966400,0.304; 20967300,0.304; 20968200,0.304; 20969100,0.304; 20970000,
        0.304; 20970900,0.304; 20971800,0.304; 20972700,0.356; 20973600,0.798; 20974500,
        0.95; 20975400,0.95; 20976300,0.95; 20977200,0.95; 20978100,0.95; 20979000,
        0.95; 20979900,0.95; 20980800,0.95; 20981700,0.95; 20982600,0.95; 20983500,
        0.95; 20984400,0.95; 20985300,0.95; 20986200,0.95; 20987100,0.95; 20988000,
        0.95; 20988900,0.95; 20989800,0.95; 20990700,0.95; 20991600,0.95; 20992500,
        0.95; 20993400,0.95; 20994300,0.95; 20995200,0.95; 20996100,0.95; 20997000,
        0.95; 20997900,0.95; 20998800,0.95; 20999700,0.373; 21000600,0.304; 21001500,
        0.304; 21002400,0.304; 21003300,0.304; 21004200,0.304; 21005100,0.304; 21006000,
        0.304; 21006900,0.304; 21007800,0.304; 21008700,0.304; 21009600,0.304; 21010500,
        0.304; 21011400,0.304; 21012300,0.304; 21013200,0.304; 21014100,0.304; 21015000,
        0.304; 21015900,0.304; 21016800,0.304; 21017700,0.304; 21018600,0.304; 21019500,
        0.304; 21020400,0.304; 21021300,0.304; 21022200,0.304; 21023100,0.304; 21024000,
        0.304; 21024900,0.304; 21025800,0.304; 21026700,0.304; 21027600,0.304; 21028500,
        0.304; 21029400,0.304; 21030300,0.304; 21031200,0.304; 21032100,0.304; 21033000,
        0.304; 21033900,0.304; 21034800,0.762; 21035700,0.95; 21036600,0.95; 21037500,
        0.95; 21038400,0.95; 21039300,0.95; 21040200,0.95; 21041100,0.95; 21042000,
        0.95; 21042900,0.752; 21043800,0.762; 21044700,0.389; 21045600,0.925; 21046500,
        0.95; 21047400,0.736; 21048300,0.521; 21049200,0.693; 21050100,0.613; 21051000,
        0.304; 21051900,0.304; 21052800,0.52; 21053700,0.692; 21054600,0.676; 21055500,
        0.563; 21056400,0.838; 21057300,0.461; 21058200,0.953; 21059100,0.953; 21060000,
        0.953; 21060900,0.953; 21061800,0.953; 21062700,0.953; 21063600,0.953; 21064500,
        0.953; 21065400,0.953; 21066300,0.953; 21067200,0.953; 21068100,0.953; 21069000,
        0.953; 21069900,0.953; 21070800,0.953; 21071700,0.953; 21072600,0.953; 21073500,
        0.953; 21074400,0.953; 21075300,0.953; 21076200,0.953; 21077100,0.953; 21078000,
        0.953; 21078900,0.953; 21079800,0.953; 21080700,0.953; 21081600,0.953; 21082500,
        0.953; 21083400,0.953; 21084300,0.953; 21085200,0.953; 21086100,0.913; 21087000,
        0.765; 21087900,0.614; 21088800,0.505; 21089700,0.419; 21090600,0.347; 21091500,
        0.31; 21092400,0.31; 21093300,0.31; 21094200,0.31; 21095100,0.31; 21096000,
        0.31; 21096900,0.31; 21097800,0.336; 21098700,0.398; 21099600,0.473; 21100500,
        0.557; 21101400,0.651; 21102300,0.753; 21103200,0.862; 21104100,0.947; 21105000,
        0.952; 21105900,0.953; 21106800,0.953; 21107700,0.953; 21108600,0.953; 21109500,
        0.953; 21110400,0.953; 21111300,0.953; 21112200,0.953; 21113100,0.953; 21114000,
        0.953; 21114900,0.953; 21115800,0.953; 21116700,0.953; 21117600,0.953; 21118500,
        0.953; 21119400,0.953; 21120300,0.953; 21121200,0.953; 21122100,0.953; 21123000,
        0.953; 21123900,0.925; 21124800,0.953; 21125700,0.953; 21126600,0.953; 21127500,
        0.953; 21128400,0.85; 21129300,0.938; 21130200,0.954; 21131100,0.954; 21132000,
        0.9; 21132900,0.796; 21133800,0.461; 21134700,0.304; 21135600,0.304; 21136500,
        0.304; 21137400,0.304; 21138300,0.304; 21139200,0.304; 21140100,0.304; 21141000,
        0.337; 21141900,0.336; 21142800,0.346; 21143700,0.592; 21144600,0.781; 21145500,
        0.948; 21146400,0.954; 21147300,0.954; 21148200,0.954; 21149100,0.954; 21150000,
        0.954; 21150900,0.954; 21151800,0.954; 21152700,0.954; 21153600,0.954; 21154500,
        0.954; 21155400,0.954; 21156300,0.954; 21157200,0.954; 21158100,0.954; 21159000,
        0.954; 21159900,0.954; 21160800,0.954; 21161700,0.954; 21162600,0.954; 21163500,
        0.954; 21164400,0.954; 21165300,0.954; 21166200,0.954; 21167100,0.954; 21168000,
        0.954; 21168900,0.954; 21169800,0.954; 21170700,0.954; 21171600,0.954; 21172500,
        0.954; 21173400,0.954; 21174300,0.954; 21175200,0.954; 21176100,0.954; 21177000,
        0.954; 21177900,0.954; 21178800,0.954; 21179700,0.954; 21180600,0.954; 21181500,
        0.954; 21182400,0.954; 21183300,0.954; 21184200,0.954; 21185100,0.954; 21186000,
        0.954; 21186900,0.954; 21187800,0.954; 21188700,0.954; 21189600,0.954; 21190500,
        0.954; 21191400,0.954; 21192300,0.954; 21193200,0.954; 21194100,0.954; 21195000,
        0.954; 21195900,0.954; 21196800,0.954; 21197700,0.954; 21198600,0.954; 21199500,
        0.954; 21200400,0.954; 21201300,0.954; 21202200,0.954; 21203100,0.954; 21204000,
        0.954; 21204900,0.954; 21205800,0.954; 21206700,0.954; 21207600,0.954; 21208500,
        0.954; 21209400,0.954; 21210300,0.954; 21211200,0.954; 21212100,0.954; 21213000,
        0.954; 21213900,0.954; 21214800,0.927; 21215700,0.606; 21216600,0.304; 21217500,
        0.418; 21218400,0.304; 21219300,0.304; 21220200,0.304; 21221100,0.304; 21222000,
        0.304; 21222900,0.495; 21223800,0.663; 21224700,0.304; 21225600,0.304; 21226500,
        0.386; 21227400,0.608; 21228300,0.68; 21229200,0.914; 21230100,0.955; 21231000,
        0.955; 21231900,0.955; 21232800,0.955; 21233700,0.955; 21234600,0.955; 21235500,
        0.955; 21236400,0.955; 21237300,0.955; 21238200,0.955; 21239100,0.955; 21240000,
        0.955; 21240900,0.955; 21241800,0.955; 21242700,0.955; 21243600,0.955; 21244500,
        0.955; 21245400,0.955; 21246300,0.955; 21247200,0.955; 21248100,0.955; 21249000,
        0.955; 21249900,0.955; 21250800,0.955; 21251700,0.955; 21252600,0.955; 21253500,
        0.955; 21254400,0.955; 21255300,0.955; 21256200,0.955; 21257100,0.955; 21258000,
        0.955; 21258900,0.955; 21259800,0.955; 21260700,0.955; 21261600,0.955; 21262500,
        0.955; 21263400,0.955; 21264300,0.955; 21265200,0.955; 21266100,0.955; 21267000,
        0.955; 21267900,0.955; 21268800,0.955; 21269700,0.955; 21270600,0.955; 21271500,
        0.955; 21272400,0.955; 21273300,0.955; 21274200,0.955; 21275100,0.955; 21276000,
        0.955; 21276900,0.955; 21277800,0.955; 21278700,0.955; 21279600,0.955; 21280500,
        0.955; 21281400,0.955; 21282300,0.955; 21283200,0.955; 21284100,0.955; 21285000,
        0.955; 21285900,0.955; 21286800,0.955; 21287700,0.955; 21288600,0.955; 21289500,
        0.955; 21290400,0.955; 21291300,0.955; 21292200,0.955; 21293100,0.955; 21294000,
        0.955; 21294900,0.955; 21295800,0.955; 21296700,0.83; 21297600,0.422; 21298500,
        0.404; 21299400,0.304; 21300300,0.304; 21301200,0.304; 21302100,0.304; 21303000,
        0.304; 21303900,0.304; 21304800,0.304; 21305700,0.304; 21306600,0.304; 21307500,
        0.304; 21308400,0.304; 21309300,0.304; 21310200,0.304; 21311100,0.304; 21312000,
        0.304; 21312900,0.304; 21313800,0.304; 21314700,0.304; 21315600,0.304; 21316500,
        0.304; 21317400,0.304; 21318300,0.304; 21319200,0.304; 21320100,0.304; 21321000,
        0.304; 21321900,0.508; 21322800,0.955; 21323700,0.955; 21324600,0.955; 21325500,
        0.955; 21326400,0.955; 21327300,0.955; 21328200,0.955; 21329100,0.955; 21330000,
        0.955; 21330900,0.955; 21331800,0.955; 21332700,0.955; 21333600,0.955; 21334500,
        0.955; 21335400,0.955; 21336300,0.935; 21337200,0.815; 21338100,0.7; 21339000,
        0.606; 21339900,0.537; 21340800,0.481; 21341700,0.442; 21342600,0.416; 21343500,
        0.398; 21344400,0.392; 21345300,0.392; 21346200,0.392; 21347100,0.41; 21348000,
        0.449; 21348900,0.509; 21349800,0.594; 21350700,0.695; 21351600,0.814; 21352500,
        0.936; 21353400,0.954; 21354300,0.954; 21355200,0.954; 21356100,0.954; 21357000,
        0.954; 21357900,0.954; 21358800,0.954; 21359700,0.954; 21360600,0.954; 21361500,
        0.954; 21362400,0.954; 21363300,0.954; 21364200,0.954; 21365100,0.954; 21366000,
        0.954; 21366900,0.954; 21367800,0.955; 21368700,0.955; 21369600,0.955; 21370500,
        0.955; 21371400,0.955; 21372300,0.955; 21373200,0.955; 21374100,0.955; 21375000,
        0.954; 21375900,0.954; 21376800,0.954; 21377700,0.924; 21378600,0.494; 21379500,
        0.304; 21380400,0.304; 21381300,0.304; 21382200,0.304; 21383100,0.304; 21384000,
        0.304; 21384900,0.304; 21385800,0.304; 21386700,0.304; 21387600,0.304; 21388500,
        0.304; 21389400,0.304; 21390300,0.304; 21391200,0.304; 21392100,0.304; 21393000,
        0.304; 21393900,0.304; 21394800,0.304; 21395700,0.304; 21396600,0.304; 21397500,
        0.304; 21398400,0.304; 21399300,0.304; 21400200,0.304; 21401100,0.304; 21402000,
        0.304; 21402900,0.304; 21403800,0.304; 21404700,0.304; 21405600,0.304; 21406500,
        0.304; 21407400,0.304; 21408300,0.304; 21409200,0.304; 21410100,0.304; 21411000,
        0.454; 21411900,0.924; 21412800,0.956; 21413700,0.955; 21414600,0.955; 21415500,
        0.955; 21416400,0.836; 21417300,0.546; 21418200,0.568; 21419100,0.619; 21420000,
        0.304; 21420900,0.304; 21421800,0.304; 21422700,0.304; 21423600,0.304; 21424500,
        0.305; 21425400,0.305; 21426300,0.305; 21427200,0.305; 21428100,0.305; 21429000,
        0.305; 21429900,0.305; 21430800,0.305; 21431700,0.304; 21432600,0.304; 21433500,
        0.304; 21434400,0.304; 21435300,0.304; 21436200,0.304; 21437100,0.363; 21438000,
        0.304; 21438900,0.4; 21439800,0.403; 21440700,0.324; 21441600,0.304; 21442500,
        0.304; 21443400,0.304; 21444300,0.304; 21445200,0.304; 21446100,0.902; 21447000,
        0.956; 21447900,0.956; 21448800,0.956; 21449700,0.956; 21450600,0.956; 21451500,
        0.956; 21452400,0.619; 21453300,0.304; 21454200,0.304; 21455100,0.304; 21456000,
        0.304; 21456900,0.304; 21457800,0.304; 21458700,0.304; 21459600,0.304; 21460500,
        0.304; 21461400,0.304; 21462300,0.304; 21463200,0.304; 21464100,0.304; 21465000,
        0.304; 21465900,0.304; 21466800,0.304; 21467700,0.304; 21468600,0.304; 21469500,
        0.304; 21470400,0.304; 21471300,0.304; 21472200,0.304; 21473100,0.304; 21474000,
        0.304; 21474900,0.304; 21475800,0.304; 21476700,0.304; 21477600,0.304; 21478500,
        0.304; 21479400,0.304; 21480300,0.304; 21481200,0.304; 21482100,0.304; 21483000,
        0.304; 21483900,0.304; 21484800,0.304; 21485700,0.304; 21486600,0.304; 21487500,
        0.304; 21488400,0.304; 21489300,0.304; 21490200,0.304; 21491100,0.304; 21492000,
        0.304; 21492900,0.304; 21493800,0.304; 21494700,0.304; 21495600,0.304; 21496500,
        0.304; 21497400,0.304; 21498300,0.304; 21499200,0.304; 21500100,0.304; 21501000,
        0.304; 21501900,0.304; 21502800,0.304; 21503700,0.304; 21504600,0.304; 21505500,
        0.304; 21506400,0.304; 21507300,0.305; 21508200,0.305; 21509100,0.305; 21510000,
        0.305; 21510900,0.305; 21511800,0.305; 21512700,0.305; 21513600,0.304; 21514500,
        0.304; 21515400,0.304; 21516300,0.304; 21517200,0.304; 21518100,0.339; 21519000,
        0.455; 21519900,0.694; 21520800,0.928; 21521700,0.956; 21522600,0.956; 21523500,
        0.704; 21524400,0.304; 21525300,0.304; 21526200,0.304; 21527100,0.304; 21528000,
        0.304; 21528900,0.45; 21529800,0.738; 21530700,0.942; 21531600,0.957; 21532500,
        0.958; 21533400,0.4; 21534300,0.304; 21535200,0.304; 21536100,0.304; 21537000,
        0.304; 21537900,0.304; 21538800,0.304; 21539700,0.558; 21540600,0.356; 21541500,
        0.304; 21542400,0.304; 21543300,0.304; 21544200,0.304; 21545100,0.304; 21546000,
        0.304; 21546900,0.304; 21547800,0.304; 21548700,0.304; 21549600,0.304; 21550500,
        0.304; 21551400,0.304; 21552300,0.304; 21553200,0.304; 21554100,0.304; 21555000,
        0.304; 21555900,0.304; 21556800,0.304; 21557700,0.304; 21558600,0.304; 21559500,
        0.304; 21560400,0.304; 21561300,0.304; 21562200,0.304; 21563100,0.304; 21564000,
        0.304; 21564900,0.304; 21565800,0.304; 21566700,0.304; 21567600,0.304; 21568500,
        0.304; 21569400,0.304; 21570300,0.304; 21571200,0.304; 21572100,0.304; 21573000,
        0.304; 21573900,0.304; 21574800,0.304; 21575700,0.304; 21576600,0.304; 21577500,
        0.304; 21578400,0.304; 21579300,0.304; 21580200,0.304; 21581100,0.304; 21582000,
        0.304; 21582900,0.304; 21583800,0.304; 21584700,0.304; 21585600,0.304; 21586500,
        0.304; 21587400,0.304; 21588300,0.304; 21589200,0.304; 21590100,0.304; 21591000,
        0.304; 21591900,0.304; 21592800,0.304; 21593700,0.305; 21594600,0.305; 21595500,
        0.305; 21596400,0.305; 21597300,0.305; 21598200,0.305; 21599100,0.305])
    annotation (Placement(transformation(extent={{-184,-26},{-164,-6}})));
  Buildings.Controls.OBC.UnitConversions.From_degF from_degF
    annotation (Placement(transformation(extent={{154,-30},{174,-10}})));
  Modelica.Blocks.Sources.CombiTimeTable DatNorthZone(table=[20649600,65.86;
        20650500,66.65; 20651400,65.41; 20652300,66.81; 20653200,65.5; 20654100,
        66.81; 20655000,66.03; 20655900,66.15; 20656800,66.39; 20657700,65.61;
        20658600,66.78; 20659500,65.63; 20660400,66.64; 20661300,66.09;
        20662200,65.89; 20663100,66.56; 20664000,65.6; 20664900,66.64; 20665800,
        65.73; 20666700,66.1; 20667600,66.22; 20668500,62.81; 20669400,59.54;
        20670300,58.17; 20671200,57.15; 20672100,56.93; 20673000,56.58;
        20673900,56.19; 20674800,56.05; 20675700,57.34; 20676600,55.92;
        20677500,56.2; 20678400,56.42; 20679300,56.41; 20680200,56.02; 20681100,
        55.65; 20682000,55.71; 20682900,55.3; 20683800,55.45; 20684700,55.34;
        20685600,55.27; 20686500,54.96; 20687400,55.07; 20688300,54.98;
        20689200,55.03; 20690100,55.01; 20691000,54.89; 20691900,54.88;
        20692800,55.06; 20693700,55.14; 20694600,55.54; 20695500,55.74;
        20696400,55.66; 20697300,55.64; 20698200,55.61; 20699100,55.52;
        20700000,55.45; 20700900,55.7; 20701800,55.65; 20702700,55.71; 20703600,
        55.67; 20704500,55.56; 20705400,55.51; 20706300,55.47; 20707200,55.52;
        20708100,55.54; 20709000,55.67; 20709900,55.72; 20710800,55.73;
        20711700,55.89; 20712600,55.92; 20713500,56.35; 20714400,56.75;
        20715300,56.63; 20716200,56.1; 20717100,56.27; 20718000,56.27; 20718900,
        56.26; 20719800,56.41; 20720700,56.58; 20721600,56.41; 20722500,56.62;
        20723400,56.4; 20724300,56.22; 20725200,56.19; 20726100,56.05; 20727000,
        55.91; 20727900,55.76; 20728800,55.68; 20729700,58.12; 20730600,60.2;
        20731500,61.88; 20732400,63.54; 20733300,64.83; 20734200,65.54;
        20735100,66.03; 20736000,66.65; 20736900,67.45; 20737800,68.08;
        20738700,66.88; 20739600,67.21; 20740500,67.23; 20741400,68.65;
        20742300,69.73; 20743200,70.44; 20744100,70.5; 20745000,69.84; 20745900,
        68.94; 20746800,68.06; 20747700,67.39; 20748600,66.85; 20749500,66.46;
        20750400,66.15; 20751300,65.97; 20752200,65.88; 20753100,65.85;
        20754000,65.87; 20754900,63.17; 20755800,61.18; 20756700,60.48;
        20757600,60.36; 20758500,60.45; 20759400,60.66; 20760300,60.95;
        20761200,61.17; 20762100,68.81; 20763000,62.41; 20763900,62.03;
        20764800,61.87; 20765700,62.23; 20766600,62.5; 20767500,62.72; 20768400,
        62.92; 20769300,63.05; 20770200,62.99; 20771100,59.74; 20772000,58.05;
        20772900,56.63; 20773800,55.78; 20774700,54.88; 20775600,54.55;
        20776500,55.1; 20777400,55.09; 20778300,55.08; 20779200,55.03; 20780100,
        54.74; 20781000,54.91; 20781900,54.91; 20782800,54.94; 20783700,54.95;
        20784600,55.08; 20785500,55.11; 20786400,55.09; 20787300,55.27;
        20788200,55.05; 20789100,54.96; 20790000,55.04; 20790900,55.45;
        20791800,55.45; 20792700,54.72; 20793600,54.72; 20794500,55.06;
        20795400,54.88; 20796300,54.72; 20797200,55.03; 20798100,55.39;
        20799000,55.69; 20799900,55.71; 20800800,55.98; 20801700,55.83;
        20802600,55.18; 20803500,58.36; 20804400,57.78; 20805300,58.41;
        20806200,58.17; 20807100,57.69; 20808000,57.45; 20808900,57.12;
        20809800,56.98; 20810700,57.06; 20811600,56.6; 20812500,56.45; 20813400,
        56.87; 20814300,61.41; 20815200,63.63; 20816100,58.56; 20817000,60.14;
        20817900,61.12; 20818800,62.02; 20819700,62.74; 20820600,63.37;
        20821500,63.93; 20822400,64.45; 20823300,64.83; 20824200,65.23;
        20825100,65.58; 20826000,65.9; 20826900,65.85; 20827800,65.9; 20828700,
        65.92; 20829600,66.08; 20830500,66.13; 20831400,66.22; 20832300,66.28;
        20833200,66.5; 20834100,66.96; 20835000,67.5; 20835900,67.68; 20836800,
        67.73; 20837700,67.53; 20838600,67.17; 20839500,66.88; 20840400,66.62;
        20841300,66.32; 20842200,66.15; 20843100,65.97; 20844000,65.97;
        20844900,65.8; 20845800,65.79; 20846700,65.81; 20847600,65.79; 20848500,
        66.07; 20849400,66.22; 20850300,66.39; 20851200,66.49; 20852100,66.32;
        20853000,66.11; 20853900,66.15; 20854800,66.15; 20855700,66.3; 20856600,
        66.5; 20857500,66.66; 20858400,66.86; 20859300,66.83; 20860200,66.72;
        20861100,65.79; 20862000,64.5; 20862900,64.72; 20863800,65.08; 20864700,
        60.32; 20865600,57.54; 20866500,55.92; 20867400,54.93; 20868300,54.72;
        20869200,54.91; 20870100,55.96; 20871000,58.07; 20871900,58.9; 20872800,
        58.6; 20873700,58.2; 20874600,57.51; 20875500,57.52; 20876400,57.48;
        20877300,57.65; 20878200,58.16; 20879100,58.43; 20880000,59.09;
        20880900,59.72; 20881800,60.46; 20882700,61.09; 20883600,61.76;
        20884500,62.45; 20885400,62.94; 20886300,63.54; 20887200,64.18;
        20888100,64.9; 20889000,65.59; 20889900,66.21; 20890800,66.34; 20891700,
        68.49; 20892600,69.86; 20893500,70.49; 20894400,70.26; 20895300,69.48;
        20896200,68.77; 20897100,68.19; 20898000,67.66; 20898900,67.15;
        20899800,66.68; 20900700,66.32; 20901600,66.07; 20902500,65.92;
        20903400,65.95; 20904300,65.97; 20905200,65.98; 20906100,65.97;
        20907000,66.07; 20907900,66.25; 20908800,66.28; 20909700,66.25;
        20910600,66.1; 20911500,65.92; 20912400,65.79; 20913300,65.85; 20914200,
        65.9; 20915100,66; 20916000,65.94; 20916900,65.94; 20917800,65.94;
        20918700,65.97; 20919600,65.94; 20920500,65.79; 20921400,65.69;
        20922300,65.6; 20923200,65.59; 20924100,65.68; 20925000,65.74; 20925900,
        65.76; 20926800,65.79; 20927700,65.79; 20928600,65.81; 20929500,65.79;
        20930400,65.79; 20931300,65.76; 20932200,65.76; 20933100,65.76;
        20934000,65.77; 20934900,65.79; 20935800,66.01; 20936700,66.14;
        20937600,66.18; 20938500,66.29; 20939400,66.52; 20940300,66.32;
        20941200,66.15; 20942100,66.21; 20943000,66.42; 20943900,66.74;
        20944800,66.92; 20945700,66.64; 20946600,65.08; 20947500,64.65;
        20948400,59.78; 20949300,61.81; 20950200,64.9; 20951100,58.5; 20952000,
        56.98; 20952900,57.62; 20953800,59.72; 20954700,59.91; 20955600,59.88;
        20956500,59.25; 20957400,58.57; 20958300,58.12; 20959200,58.17;
        20960100,58.72; 20961000,59.21; 20961900,58.37; 20962800,57.99;
        20963700,57.7; 20964600,57.84; 20965500,57.89; 20966400,58.54; 20967300,
        59.18; 20968200,59.86; 20969100,60.74; 20970000,61.49; 20970900,61.98;
        20971800,62.59; 20972700,63.23; 20973600,67.76; 20974500,69.35;
        20975400,67.04; 20976300,63.48; 20977200,62.59; 20978100,61.48;
        20979000,61.57; 20979900,61.25; 20980800,61.94; 20981700,61.98;
        20982600,62.34; 20983500,62.65; 20984400,62.72; 20985300,62.74;
        20986200,63.22; 20987100,63.91; 20988000,64.62; 20988900,65.2; 20989800,
        65.7; 20990700,65.92; 20991600,65.97; 20992500,65.96; 20993400,65.92;
        20994300,65.9; 20995200,65.87; 20996100,65.79; 20997000,65.76; 20997900,
        65.75; 20998800,65.81; 20999700,59.3; 21000600,60.52; 21001500,62.34;
        21002400,63.93; 21003300,65.08; 21004200,65.85; 21005100,66.56;
        21006000,66.96; 21006900,67.41; 21007800,67.64; 21008700,67.92;
        21009600,68.12; 21010500,68.25; 21011400,68.34; 21012300,68.48;
        21013200,68.52; 21014100,68.62; 21015000,68.67; 21015900,68.7; 21016800,
        68.74; 21017700,68.81; 21018600,68.34; 21019500,60.31; 21020400,55.53;
        21021300,53.96; 21022200,53.29; 21023100,53.31; 21024000,53.31;
        21024900,53.03; 21025800,52.92; 21026700,52.96; 21027600,52.61;
        21028500,52.47; 21029400,52.64; 21030300,52.46; 21031200,52.57;
        21032100,52.13; 21033000,52.41; 21033900,52.6; 21034800,83.77; 21035700,
        83.35; 21036600,84.47; 21037500,84.12; 21038400,83.98; 21039300,84.4;
        21040200,84.69; 21041100,77.93; 21042000,55.92; 21042900,55.38;
        21043800,55.25; 21044700,54.89; 21045600,55.27; 21046500,55.43;
        21047400,55.27; 21048300,55.1; 21049200,55.62; 21050100,55.27; 21051000,
        55.25; 21051900,55.07; 21052800,55.54; 21053700,55.94; 21054600,55.98;
        21055500,55.61; 21056400,56.27; 21057300,56.08; 21058200,56.24;
        21059100,56.27; 21060000,56.27; 21060900,55.92; 21061800,56.11;
        21062700,55.94; 21063600,56.18; 21064500,62.65; 21065400,67.31;
        21066300,68.85; 21067200,70.01; 21068100,70.69; 21069000,71.34;
        21069900,71.67; 21070800,71.67; 21071700,74.7; 21072600,77.05; 21073500,
        78.42; 21074400,79.56; 21075300,56.23; 21076200,56.41; 21077100,56.98;
        21078000,57.7; 21078900,57.94; 21079800,58.31; 21080700,58.92; 21081600,
        59.48; 21082500,60.16; 21083400,60.78; 21084300,61.47; 21085200,62.08;
        21086100,62.23; 21087000,62.41; 21087900,62.6; 21088800,62.8; 21089700,
        63.1; 21090600,63.43; 21091500,63.73; 21092400,64.2; 21093300,64.54;
        21094200,64.86; 21095100,65.26; 21096000,65.61; 21096900,65.97;
        21097800,66.32; 21098700,66.62; 21099600,66.86; 21100500,67.08;
        21101400,67.42; 21102300,67.57; 21103200,67.75; 21104100,67.92;
        21105000,68.07; 21105900,67.97; 21106800,67.73; 21107700,89.44;
        21108600,90.81; 21109500,97.82; 21110400,89.85; 21111300,67.84;
        21112200,66.85; 21113100,66.46; 21114000,66.15; 21114900,66; 21115800,
        65.94; 21116700,66.08; 21117600,66.25; 21118500,66.43; 21119400,66.61;
        21120300,66.74; 21121200,66.64; 21122100,66.61; 21123000,66.28;
        21123900,62.54; 21124800,64.1; 21125700,64.17; 21126600,64.28; 21127500,
        64.83; 21128400,63.83; 21129300,63.33; 21130200,64.93; 21131100,64.18;
        21132000,61.33; 21132900,60.78; 21133800,57.7; 21134700,56.1; 21135600,
        55.92; 21136500,56.16; 21137400,57.89; 21138300,59.77; 21139200,61.32;
        21140100,61.67; 21141000,61.43; 21141900,61.36; 21142800,62.03;
        21143700,66.37; 21144600,65.71; 21145500,67.63; 21146400,66.64;
        21147300,64.03; 21148200,63.12; 21149100,62.9; 21150000,62.47; 21150900,
        62.74; 21151800,63.05; 21152700,63.12; 21153600,63.08; 21154500,63.06;
        21155400,63.67; 21156300,64.43; 21157200,65.1; 21158100,65.61; 21159000,
        65.9; 21159900,66.04; 21160800,65.98; 21161700,65.92; 21162600,65.89;
        21163500,65.8; 21164400,65.83; 21165300,65.88; 21166200,65.9; 21167100,
        65.94; 21168000,65.97; 21168900,65.97; 21169800,65.94; 21170700,65.9;
        21171600,65.85; 21172500,65.81; 21173400,65.86; 21174300,65.89;
        21175200,65.9; 21176100,65.9; 21177000,65.88; 21177900,65.85; 21178800,
        65.81; 21179700,65.81; 21180600,65.88; 21181500,65.9; 21182400,65.9;
        21183300,65.89; 21184200,65.89; 21185100,65.85; 21186000,65.79;
        21186900,65.79; 21187800,65.76; 21188700,65.75; 21189600,65.72;
        21190500,65.68; 21191400,65.67; 21192300,65.63; 21193200,65.66;
        21194100,65.99; 21195000,66.21; 21195900,66.4; 21196800,66.15; 21197700,
        66.25; 21198600,66.32; 21199500,66.09; 21200400,65.91; 21201300,65.9;
        21202200,66.04; 21203100,66.24; 21204000,66.43; 21204900,66.58;
        21205800,66.5; 21206700,66.15; 21207600,65.15; 21208500,61.88; 21209400,
        61.35; 21210300,61.35; 21211200,61.88; 21212100,61.02; 21213000,59.95;
        21213900,59.67; 21214800,59.54; 21215700,57.87; 21216600,55.74;
        21217500,56.26; 21218400,55.2; 21219300,55.85; 21220200,57.45; 21221100,
        58.53; 21222000,58.23; 21222900,58.83; 21223800,60.68; 21224700,57.5;
        21225600,56.38; 21226500,57.05; 21227400,59.36; 21228300,61.08;
        21229200,64.12; 21230100,66.45; 21231000,63.48; 21231900,61.52;
        21232800,60.56; 21233700,60.8; 21234600,60.52; 21235500,61.17; 21236400,
        61.23; 21237300,61.96; 21238200,62.25; 21239100,62.25; 21240000,62.2;
        21240900,62.7; 21241800,63.54; 21242700,64.28; 21243600,65.02; 21244500,
        65.54; 21245400,65.92; 21246300,66.07; 21247200,66.12; 21248100,66.06;
        21249000,65.97; 21249900,65.9; 21250800,65.87; 21251700,65.81; 21252600,
        65.82; 21253500,65.89; 21254400,65.93; 21255300,65.97; 21256200,65.97;
        21257100,65.97; 21258000,65.9; 21258900,66.35; 21259800,66.32; 21260700,
        66.1; 21261600,65.91; 21262500,65.77; 21263400,65.73; 21264300,65.73;
        21265200,65.85; 21266100,65.9; 21267000,65.9; 21267900,65.9; 21268800,
        65.79; 21269700,65.76; 21270600,65.85; 21271500,65.92; 21272400,66.04;
        21273300,63.17; 21274200,60.51; 21275100,59.35; 21276000,58.9; 21276900,
        58.26; 21277800,58.35; 21278700,58.78; 21279600,59.09; 21280500,93.18;
        21281400,98.92; 21282300,88.16; 21283200,67.09; 21284100,60.69;
        21285000,60.49; 21285900,60.85; 21286800,60.74; 21287700,60.92;
        21288600,59.25; 21289500,57.66; 21290400,56.54; 21291300,56.38;
        21292200,55.74; 21293100,55.71; 21294000,55.56; 21294900,55.52;
        21295800,54.7; 21296700,54.67; 21297600,55.07; 21298500,54.98; 21299400,
        55.14; 21300300,55.07; 21301200,55.07; 21302100,54.7; 21303000,55.06;
        21303900,55; 21304800,54.86; 21305700,55.05; 21306600,54.91; 21307500,
        55.05; 21308400,55.03; 21309300,55.2; 21310200,55.07; 21311100,55;
        21312000,54.91; 21312900,55.14; 21313800,54.98; 21314700,54.97;
        21315600,54.99; 21316500,54.74; 21317400,54.72; 21318300,54.84;
        21319200,55.09; 21320100,55.14; 21321000,55.37; 21321900,55.98;
        21322800,59.58; 21323700,58.05; 21324600,58.23; 21325500,57.83;
        21326400,57.16; 21327300,57.15; 21328200,56.98; 21329100,57.22;
        21330000,60.38; 21330900,65.99; 21331800,69.21; 21332700,70.01;
        21333600,70.33; 21334500,58.35; 21335400,59.8; 21336300,60.65; 21337200,
        61.52; 21338100,62.16; 21339000,62.78; 21339900,63.3; 21340800,63.78;
        21341700,64.21; 21342600,64.65; 21343500,64.94; 21344400,65.22;
        21345300,65.45; 21346200,65.71; 21347100,65.94; 21348000,66.22;
        21348900,66.61; 21349800,66.96; 21350700,67.45; 21351600,67.84;
        21352500,68.24; 21353400,68.57; 21354300,68.59; 21355200,68.19;
        21356100,67.68; 21357000,67.14; 21357900,66.65; 21358800,66.3; 21359700,
        62.05; 21360600,58.76; 21361500,57.36; 21362400,56.9; 21363300,56.05;
        21364200,55.9; 21365100,55.52; 21366000,55.16; 21366900,84.93; 21367800,
        84.57; 21368700,84.77; 21369600,85.04; 21370500,86.19; 21371400,86.15;
        21372300,87.23; 21373200,100.05; 21374100,58.85; 21375000,56.45;
        21375900,56.45; 21376800,56.27; 21377700,56.22; 21378600,55.45;
        21379500,54.72; 21380400,54.71; 21381300,54.91; 21382200,55.07;
        21383100,54.92; 21384000,54.98; 21384900,54.91; 21385800,55.14;
        21386700,55.06; 21387600,55.07; 21388500,54.89; 21389400,54.91;
        21390300,55.05; 21391200,55.06; 21392100,55.07; 21393000,55.03;
        21393900,54.96; 21394800,55.07; 21395700,55.09; 21396600,55.03;
        21397500,55.12; 21398400,55.07; 21399300,55.16; 21400200,55.27;
        21401100,55.25; 21402000,55.25; 21402900,55.43; 21403800,55.4; 21404700,
        55.47; 21405600,55.71; 21406500,55.71; 21407400,55.92; 21408300,55.96;
        21409200,56.01; 21410100,56.1; 21411000,56.56; 21411900,59.72; 21412800,
        60.64; 21413700,61.14; 21414600,59.6; 21415500,59.08; 21416400,58.23;
        21417300,57.91; 21418200,65.51; 21419100,67.92; 21420000,68.93;
        21420900,56.05; 21421800,57.14; 21422700,59.25; 21423600,60.28;
        21424500,61.35; 21425400,62.27; 21426300,63.14; 21427200,64.38;
        21428100,65.38; 21429000,65.75; 21429900,66.14; 21430800,66.61;
        21431700,67.18; 21432600,67.85; 21433500,67.35; 21434400,66.66;
        21435300,66.29; 21436200,66.45; 21437100,65.92; 21438000,66.15;
        21438900,66.03; 21439800,65.93; 21440700,65.72; 21441600,65.95;
        21442500,65.35; 21443400,66.28; 21444300,65.41; 21445200,66.15;
        21446100,65.41; 21447000,63.82; 21447900,61.05; 21448800,59.62;
        21449700,58.25; 21450600,57.73; 21451500,57.25; 21452400,56.58;
        21453300,85.17; 21454200,85.46; 21455100,83.87; 21456000,84.05;
        21456900,84.71; 21457800,83.77; 21458700,98.02; 21459600,75.32;
        21460500,55.43; 21461400,55.22; 21462300,54.89; 21463200,54.9; 21464100,
        54.55; 21465000,54.91; 21465900,54.89; 21466800,55.09; 21467700,54.91;
        21468600,54.95; 21469500,55.14; 21470400,54.96; 21471300,55.09;
        21472200,54.99; 21473100,55.07; 21474000,55.09; 21474900,55.27;
        21475800,55.62; 21476700,55.68; 21477600,55.75; 21478500,55.58;
        21479400,55.67; 21480300,55.61; 21481200,55.56; 21482100,55.56;
        21483000,55.38; 21483900,55.38; 21484800,55.43; 21485700,55.52;
        21486600,55.58; 21487500,55.64; 21488400,55.71; 21489300,55.74;
        21490200,55.86; 21491100,56.1; 21492000,56.29; 21492900,56.74; 21493800,
        56.27; 21494700,56.05; 21495600,55.98; 21496500,55.89; 21497400,56.1;
        21498300,56.1; 21499200,56.1; 21500100,56.27; 21501000,56.07; 21501900,
        56.2; 21502800,56.21; 21503700,55.99; 21504600,56.34; 21505500,58.96;
        21506400,61.67; 21507300,59.21; 21508200,61.23; 21509100,62.93;
        21510000,64.33; 21510900,65.01; 21511800,65.67; 21512700,66.45;
        21513600,67.45; 21514500,68.1; 21515400,66.81; 21516300,67.2; 21517200,
        66.3; 21518100,66.42; 21519000,66.74; 21519900,68.48; 21520800,69.59;
        21521700,70.31; 21522600,70.23; 21523500,68.28; 21524400,62.73;
        21525300,61.85; 21526200,61.96; 21527100,64.44; 21528000,63.91;
        21528900,66.03; 21529800,67.99; 21530700,69.29; 21531600,69.94;
        21532500,64.67; 21533400,60.5; 21534300,58.28; 21535200,57.34; 21536100,
        56.63; 21537000,56.1; 21537900,55.74; 21538800,55.62; 21539700,86.13;
        21540600,92.01; 21541500,100.1; 21542400,79.68; 21543300,62.23;
        21544200,56.34; 21545100,59.55; 21546000,59.99; 21546900,55.56;
        21547800,55.35; 21548700,55.03; 21549600,55.06; 21550500,54.41;
        21551400,54.96; 21552300,55.07; 21553200,55.09; 21554100,54.89;
        21555000,55.07; 21555900,55.03; 21556800,55.11; 21557700,55.09;
        21558600,54.89; 21559500,55.02; 21560400,54.89; 21561300,55.03;
        21562200,55.07; 21563100,55.21; 21564000,55.27; 21564900,55.21;
        21565800,55.56; 21566700,55.84; 21567600,55.97; 21568500,55.74;
        21569400,55.56; 21570300,55.56; 21571200,55.52; 21572100,55.66;
        21573000,55.74; 21573900,55.7; 21574800,55.71; 21575700,56.05; 21576600,
        55.92; 21577500,56.02; 21578400,56.22; 21579300,56.44; 21580200,56.3;
        21581100,56.38; 21582000,56.42; 21582900,56.36; 21583800,56.25;
        21584700,56.25; 21585600,56.16; 21586500,56.02; 21587400,56.05;
        21588300,55.89; 21589200,55.77; 21590100,59.25; 21591000,63.16;
        21591900,64.26; 21592800,65.64; 21593700,58.52; 21594600,60.6; 21595500,
        62.71; 21596400,64.05; 21597300,64.83; 21598200,65.41; 21599100,66.08])
    annotation (Placement(transformation(extent={{630,266},{650,286}})));
  Modelica.Blocks.Sources.CombiTimeTable DatCoreZone1(table=[20649600,66.44;
        20650500,67.05; 20651400,65.93; 20652300,67.23; 20653200,66.05;
        20654100,67.2; 20655000,66.4; 20655900,66.56; 20656800,66.88; 20657700,
        66.18; 20658600,67.23; 20659500,66.14; 20660400,67.02; 20661300,66.52;
        20662200,66.43; 20663100,66.93; 20664000,66.06; 20664900,67.03;
        20665800,66.17; 20666700,66.5; 20667600,66.69; 20668500,63.58; 20669400,
        60.61; 20670300,59.16; 20671200,58.19; 20672100,57.92; 20673000,57.41;
        20673900,57.1; 20674800,56.94; 20675700,56.47; 20676600,56.11; 20677500,
        57.03; 20678400,56.96; 20679300,57.46; 20680200,56.9; 20681100,56.5;
        20682000,56.58; 20682900,56.23; 20683800,56.38; 20684700,56.23;
        20685600,56.25; 20686500,55.7; 20687400,55.52; 20688300,55.13; 20689200,
        55.05; 20690100,55.05; 20691000,54.89; 20691900,54.9; 20692800,55;
        20693700,55.22; 20694600,55.55; 20695500,55.77; 20696400,55.9; 20697300,
        55.94; 20698200,55.98; 20699100,56.17; 20700000,56.16; 20700900,56.6;
        20701800,56.69; 20702700,56.91; 20703600,56.54; 20704500,56.34;
        20705400,56.23; 20706300,56.23; 20707200,56.29; 20708100,56.41;
        20709000,56.53; 20709900,56.66; 20710800,56.73; 20711700,56.9; 20712600,
        57.03; 20713500,57.47; 20714400,57.88; 20715300,56.54; 20716200,56.65;
        20717100,57.19; 20718000,57.3; 20718900,57.3; 20719800,57.47; 20720700,
        57.65; 20721600,57.45; 20722500,57.76; 20723400,57.47; 20724300,57.29;
        20725200,57.22; 20726100,57.1; 20727000,56.88; 20727900,56.74; 20728800,
        56.71; 20729700,58.83; 20730600,60.74; 20731500,62.3; 20732400,63.93;
        20733300,65.16; 20734200,65.82; 20735100,66.3; 20736000,66.92; 20736900,
        67.69; 20737800,68.31; 20738700,67.28; 20739600,67.55; 20740500,67.59;
        20741400,68.89; 20742300,69.96; 20743200,70.57; 20744100,70.66;
        20745000,69.99; 20745900,69.19; 20746800,68.44; 20747700,67.84;
        20748600,67.32; 20749500,66.94; 20750400,66.64; 20751300,66.41;
        20752200,66.28; 20753100,66.24; 20754000,66.23; 20754900,63.79;
        20755800,61.97; 20756700,61.25; 20757600,61.09; 20758500,61.13;
        20759400,61.27; 20760300,61.46; 20761200,61.67; 20762100,61.67;
        20763000,61.84; 20763900,61.99; 20764800,62.28; 20765700,62.84;
        20766600,63.02; 20767500,63.23; 20768400,63.4; 20769300,63.55; 20770200,
        63.64; 20771100,60.61; 20772000,59.15; 20772900,56.21; 20773800,55.52;
        20774700,54.75; 20775600,54.66; 20776500,55.03; 20777400,54.69;
        20778300,54.51; 20779200,54.29; 20780100,54.6; 20781000,54.23; 20781900,
        54.41; 20782800,54.26; 20783700,54.18; 20784600,54.3; 20785500,54.62;
        20786400,55; 20787300,55.36; 20788200,55.71; 20789100,56.02; 20790000,
        56.21; 20790900,56.12; 20791800,56.16; 20792700,55.65; 20793600,55.65;
        20794500,55.78; 20795400,55.76; 20796300,55.83; 20797200,55.98;
        20798100,56.5; 20799000,56.81; 20799900,56.9; 20800800,57.04; 20801700,
        56.29; 20802600,56.05; 20803500,59.23; 20804400,58.8; 20805300,59.32;
        20806200,59.14; 20807100,58.71; 20808000,58.48; 20808900,58.14;
        20809800,58.01; 20810700,58.01; 20811600,57.56; 20812500,57.47;
        20813400,57.54; 20814300,57.77; 20815200,57.83; 20816100,59.11;
        20817000,60.76; 20817900,61.62; 20818800,62.49; 20819700,63.24;
        20820600,63.76; 20821500,64.34; 20822400,64.79; 20823300,65.21;
        20824200,65.63; 20825100,65.9; 20826000,66.21; 20826900,66.2; 20827800,
        66.21; 20828700,66.26; 20829600,66.37; 20830500,66.43; 20831400,66.55;
        20832300,66.64; 20833200,66.83; 20834100,67.23; 20835000,67.76;
        20835900,67.99; 20836800,68.02; 20837700,67.78; 20838600,67.48;
        20839500,67.19; 20840400,66.95; 20841300,66.64; 20842200,66.47;
        20843100,66.32; 20844000,66.23; 20844900,66.16; 20845800,66.11;
        20846700,66.1; 20847600,66.1; 20848500,66.1; 20849400,66.31; 20850300,
        66.56; 20851200,66.81; 20852100,66.7; 20853000,66.46; 20853900,66.51;
        20854800,66.56; 20855700,66.72; 20856600,66.88; 20857500,67.05;
        20858400,67.23; 20859300,67.2; 20860200,66.83; 20861100,65.43; 20862000,
        64.21; 20862900,64.65; 20863800,64.86; 20864700,59.22; 20865600,57.3;
        20866500,56.58; 20867400,55.65; 20868300,55.44; 20869200,55.55;
        20870100,56.76; 20871000,58.77; 20871900,59.39; 20872800,59.12;
        20873700,58.81; 20874600,58.19; 20875500,58.01; 20876400,57.77;
        20877300,57.89; 20878200,58.41; 20879100,58.56; 20880000,59.28;
        20880900,59.92; 20881800,60.53; 20882700,61.11; 20883600,61.73;
        20884500,62.37; 20885400,62.91; 20886300,63.41; 20887200,63.98;
        20888100,64.71; 20889000,65.48; 20889900,66.25; 20890800,66.37;
        20891700,68.83; 20892600,70.09; 20893500,70.75; 20894400,70.37;
        20895300,69.72; 20896200,69.1; 20897100,68.63; 20898000,68.15; 20898900,
        67.69; 20899800,67.28; 20900700,66.9; 20901600,66.62; 20902500,66.46;
        20903400,66.46; 20904300,66.49; 20905200,66.46; 20906100,66.46;
        20907000,66.52; 20907900,66.61; 20908800,66.7; 20909700,66.64; 20910600,
        66.47; 20911500,66.31; 20912400,66.23; 20913300,66.24; 20914200,66.32;
        20915100,66.39; 20916000,66.37; 20916900,66.34; 20917800,66.32;
        20918700,66.36; 20919600,66.31; 20920500,66.23; 20921400,66.1; 20922300,
        66.02; 20923200,66.02; 20924100,66.03; 20925000,66.07; 20925900,66.08;
        20926800,66.1; 20927700,66.16; 20928600,66.16; 20929500,66.16; 20930400,
        66.12; 20931300,66.09; 20932200,66.07; 20933100,66.05; 20934000,66.1;
        20934900,66.1; 20935800,66.33; 20936700,66.49; 20937600,66.54; 20938500,
        66.61; 20939400,66.99; 20940300,66.81; 20941200,66.62; 20942100,66.65;
        20943000,66.9; 20943900,67.14; 20944800,67.3; 20945700,66.86; 20946600,
        64.37; 20947500,64.56; 20948400,58.83; 20949300,62.24; 20950200,64.53;
        20951100,57.94; 20952000,57.12; 20952900,58.09; 20953800,60.16;
        20954700,60.12; 20955600,59.9; 20956500,59.24; 20957400,58.72; 20958300,
        58.6; 20959200,58.92; 20960100,59.27; 20961000,59.74; 20961900,58.66;
        20962800,58.1; 20963700,57.85; 20964600,58.07; 20965500,58.07; 20966400,
        58.74; 20967300,59.27; 20968200,59.87; 20969100,60.72; 20970000,61.54;
        20970900,62.07; 20971800,62.66; 20972700,63.36; 20973600,68.32;
        20974500,69.47; 20975400,66.64; 20976300,62.59; 20977200,62.56;
        20978100,62.19; 20979000,62.32; 20979900,62.02; 20980800,62.61;
        20981700,62.64; 20982600,62.99; 20983500,63.23; 20984400,63.36;
        20985300,63.42; 20986200,63.73; 20987100,64.43; 20988000,65.1; 20988900,
        65.63; 20989800,66.03; 20990700,66.27; 20991600,66.34; 20992500,66.34;
        20993400,66.29; 20994300,66.25; 20995200,66.23; 20996100,66.19;
        20997000,66.16; 20997900,66.17; 20998800,66.19; 20999700,59.63;
        21000600,60.87; 21001500,62.65; 21002400,64.21; 21003300,65.27;
        21004200,66.03; 21005100,66.72; 21006000,67.21; 21006900,67.59;
        21007800,67.85; 21008700,68.08; 21009600,68.3; 21010500,68.39; 21011400,
        68.52; 21012300,68.65; 21013200,68.71; 21014100,68.74; 21015000,68.83;
        21015900,68.88; 21016800,68.92; 21017700,68.95; 21018600,68.46;
        21019500,60.45; 21020400,55.83; 21021300,54.27; 21022200,53.66;
        21023100,53.62; 21024000,53.57; 21024900,53.28; 21025800,53.09;
        21026700,53.09; 21027600,52.78; 21028500,52.7; 21029400,52.91; 21030300,
        52.67; 21031200,52.8; 21032100,52.27; 21033000,52.6; 21033900,52.79;
        21034800,85.01; 21035700,81.87; 21036600,84.35; 21037500,82.86;
        21038400,91.46; 21039300,56; 21040200,55.62; 21041100,56.19; 21042000,
        56.56; 21042900,56.23; 21043800,56.25; 21044700,55.76; 21045600,56.07;
        21046500,56.41; 21047400,56.23; 21048300,56.17; 21049200,56.58;
        21050100,56.41; 21051000,56.38; 21051900,56.16; 21052800,56.72;
        21053700,57.09; 21054600,57.06; 21055500,56.76; 21056400,57.41;
        21057300,57.1; 21058200,57.3; 21059100,57.39; 21060000,57.32; 21060900,
        56.82; 21061800,57.08; 21062700,56.94; 21063600,57.19; 21064500,57.27;
        21065400,57.06; 21066300,57.23; 21067200,56.92; 21068100,57.28;
        21069000,57.18; 21069900,57.39; 21070800,57.75; 21071700,58.11;
        21072600,62.19; 21073500,63.41; 21074400,64.03; 21075300,57.07;
        21076200,57.27; 21077100,57.85; 21078000,58.36; 21078900,58.74;
        21079800,58.96; 21080700,59.41; 21081600,60.03; 21082500,60.66;
        21083400,61.25; 21084300,61.89; 21085200,62.47; 21086100,62.68;
        21087000,62.89; 21087900,63.11; 21088800,63.26; 21089700,63.45;
        21090600,63.78; 21091500,64.1; 21092400,64.41; 21093300,64.81; 21094200,
        65.13; 21095100,65.54; 21096000,65.89; 21096900,66.23; 21097800,66.48;
        21098700,66.78; 21099600,67.06; 21100500,67.3; 21101400,67.53; 21102300,
        67.76; 21103200,67.98; 21104100,68.11; 21105000,68.22; 21105900,68.19;
        21106800,67.87; 21107700,71.77; 21108600,67.41; 21109500,66.96;
        21110400,67.1; 21111300,66.95; 21112200,67.04; 21113100,66.81; 21114000,
        66.59; 21114900,66.41; 21115800,66.39; 21116700,66.42; 21117600,66.56;
        21118500,66.78; 21119400,67.01; 21120300,67.1; 21121200,67.08; 21122100,
        66.86; 21123000,66.41; 21123900,62.21; 21124800,64.28; 21125700,64.25;
        21126600,64.3; 21127500,64.9; 21128400,63.83; 21129300,63.68; 21130200,
        65.27; 21131100,64.45; 21132000,61.61; 21132900,61.17; 21133800,58.36;
        21134700,56.76; 21135600,56.66; 21136500,56.82; 21137400,58.43;
        21138300,60.16; 21139200,61.56; 21140100,61.62; 21141000,61.29;
        21141900,61.19; 21142800,61.68; 21143700,66.96; 21144600,64.53;
        21145500,68.12; 21146400,66.25; 21147300,63.61; 21148200,62.9; 21149100,
        63.36; 21150000,63.17; 21150900,63.5; 21151800,63.7; 21152700,63.78;
        21153600,63.71; 21154500,63.7; 21155400,64.25; 21156300,64.92; 21157200,
        65.54; 21158100,66.04; 21159000,66.35; 21159900,66.43; 21160800,66.39;
        21161700,66.37; 21162600,66.28; 21163500,66.26; 21164400,66.22;
        21165300,66.25; 21166200,66.31; 21167100,66.36; 21168000,66.34;
        21168900,66.36; 21169800,66.32; 21170700,66.27; 21171600,66.21;
        21172500,66.2; 21173400,66.21; 21174300,66.23; 21175200,66.24; 21176100,
        66.22; 21177000,66.21; 21177900,66.2; 21178800,66.19; 21179700,66.17;
        21180600,66.21; 21181500,66.21; 21182400,66.21; 21183300,66.21;
        21184200,66.21; 21185100,66.17; 21186000,66.15; 21186900,66.1; 21187800,
        66.1; 21188700,66.06; 21189600,66.03; 21190500,66.03; 21191400,66.01;
        21192300,65.99; 21193200,65.99; 21194100,66.06; 21195000,66.24;
        21195900,66.5; 21196800,66.48; 21197700,66.7; 21198600,66.77; 21199500,
        66.49; 21200400,66.37; 21201300,66.37; 21202200,66.5; 21203100,66.69;
        21204000,66.88; 21204900,67; 21205800,66.77; 21206700,66.11; 21207600,
        64.99; 21208500,61.36; 21209400,61.08; 21210300,61.25; 21211200,61.84;
        21212100,60.99; 21213000,60.09; 21213900,59.94; 21214800,59.79;
        21215700,57.99; 21216600,56.41; 21217500,56.94; 21218400,55.89;
        21219300,56.65; 21220200,58.08; 21221100,59.13; 21222000,58.68;
        21222900,59.23; 21223800,60.45; 21224700,57.25; 21225600,56.63;
        21226500,57.45; 21227400,59.79; 21228300,60.86; 21229200,64.93;
        21230100,66.48; 21231000,62.9; 21231900,61.03; 21232800,60.27; 21233700,
        60.99; 21234600,61.18; 21235500,61.87; 21236400,61.92; 21237300,62.61;
        21238200,62.96; 21239100,62.96; 21240000,62.92; 21240900,63.34;
        21241800,64.12; 21242700,64.8; 21243600,65.45; 21244500,65.99; 21245400,
        66.34; 21246300,66.52; 21247200,66.53; 21248100,66.46; 21249000,66.37;
        21249900,66.32; 21250800,66.28; 21251700,66.27; 21252600,66.22;
        21253500,66.25; 21254400,66.34; 21255300,66.38; 21256200,66.37;
        21257100,66.34; 21258000,66.27; 21258900,66.67; 21259800,66.64;
        21260700,66.46; 21261600,66.28; 21262500,66.14; 21263400,66.06;
        21264300,66.06; 21265200,66.16; 21266100,66.2; 21267000,66.21; 21267900,
        66.19; 21268800,66.1; 21269700,66.1; 21270600,66.16; 21271500,66.21;
        21272400,66.25; 21273300,63.8; 21274200,61.3; 21275100,60.16; 21276000,
        59.56; 21276900,58.81; 21277800,58.88; 21278700,59.52; 21279600,59.74;
        21280500,69.57; 21281400,59.39; 21282300,59.59; 21283200,59.92;
        21284100,60.1; 21285000,60.38; 21285900,61.08; 21286800,61.37; 21287700,
        61.58; 21288600,60.04; 21289500,58.63; 21290400,57.6; 21291300,57.36;
        21292200,56.89; 21293100,56.76; 21294000,56.56; 21294900,56.36;
        21295800,55.52; 21296700,55.34; 21297600,55.16; 21298500,55.31;
        21299400,54.94; 21300300,55.26; 21301200,55.31; 21302100,55.31;
        21303000,55.05; 21303900,54.94; 21304800,54.8; 21305700,54.81; 21306600,
        54.82; 21307500,54.92; 21308400,55.46; 21309300,55.83; 21310200,55.14;
        21311100,54.89; 21312000,54.74; 21312900,55.05; 21313800,55.31;
        21314700,54.89; 21315600,54.93; 21316500,55.33; 21317400,55.65;
        21318300,55.48; 21319200,55.77; 21320100,55.79; 21321000,56.41;
        21321900,57.02; 21322800,60.35; 21323700,59.08; 21324600,59.14;
        21325500,58.72; 21326400,58.19; 21327300,58.11; 21328200,57.93;
        21329100,57.63; 21330000,57.71; 21330900,57.65; 21331800,57.74;
        21332700,57.46; 21333600,57.6; 21334500,58.92; 21335400,60.33; 21336300,
        61.17; 21337200,61.95; 21338100,62.59; 21339000,63.25; 21339900,63.76;
        21340800,64.13; 21341700,64.56; 21342600,64.96; 21343500,65.26;
        21344400,65.5; 21345300,65.81; 21346200,65.97; 21347100,66.2; 21348000,
        66.43; 21348900,66.78; 21349800,67.23; 21350700,67.62; 21351600,68;
        21352500,68.48; 21353400,68.7; 21354300,68.77; 21355200,68.37; 21356100,
        67.84; 21357000,67.38; 21357900,66.89; 21358800,66.52; 21359700,62.77;
        21360600,59.56; 21361500,58.28; 21362400,57.82; 21363300,56.67;
        21364200,56.55; 21365100,56.13; 21366000,55.7; 21366900,88.8; 21367800,
        100.82; 21368700,61.4; 21369600,56.33; 21370500,56.78; 21371400,56.51;
        21372300,56.58; 21373200,56.76; 21374100,57.31; 21375000,57.21;
        21375900,57.32; 21376800,57.14; 21377700,57.14; 21378600,56.42;
        21379500,55.9; 21380400,55.7; 21381300,55.16; 21382200,55.16; 21383100,
        54.84; 21384000,54.8; 21384900,54.67; 21385800,55; 21386700,54.93;
        21387600,54.85; 21388500,55.14; 21389400,54.98; 21390300,55.08;
        21391200,54.98; 21392100,55.16; 21393000,55.16; 21393900,55.34;
        21394800,55.5; 21395700,55.51; 21396600,55.68; 21397500,55.62; 21398400,
        55.7; 21399300,55.81; 21400200,55.87; 21401100,55.92; 21402000,55.98;
        21402900,56.08; 21403800,56.11; 21404700,56.2; 21405600,56.51; 21406500,
        56.66; 21407400,56.88; 21408300,57.12; 21409200,57.12; 21410100,57.14;
        21411000,57.54; 21411900,60.47; 21412800,61.34; 21413700,61.83;
        21414600,60.41; 21415500,59.88; 21416400,59.16; 21417300,58.34;
        21418200,57.98; 21419100,57.85; 21420000,57.61; 21420900,56.76;
        21421800,57.84; 21422700,59.92; 21423600,60.81; 21424500,61.9; 21425400,
        62.79; 21426300,63.63; 21427200,64.66; 21428100,65.72; 21429000,66.05;
        21429900,66.41; 21430800,66.86; 21431700,67.45; 21432600,68.06;
        21433500,67.57; 21434400,66.97; 21435300,66.66; 21436200,66.74;
        21437100,66.28; 21438000,66.46; 21438900,66.34; 21439800,66.28;
        21440700,66.11; 21441600,66.3; 21442500,65.75; 21443400,66.55; 21444300,
        65.76; 21445200,66.42; 21446100,65.7; 21447000,64.36; 21447900,61.83;
        21448800,60.42; 21449700,59.08; 21450600,58.54; 21451500,58.18;
        21452400,57.52; 21453300,98.76; 21454200,72.97; 21455100,56.05;
        21456000,55.89; 21456900,55.34; 21457800,55.18; 21458700,55.59;
        21459600,56.05; 21460500,56.07; 21461400,56.07; 21462300,55.89;
        21463200,55.87; 21464100,55.36; 21465000,55.05; 21465900,54.6; 21466800,
        55.07; 21467700,55.02; 21468600,54.42; 21469500,54.18; 21470400,54.22;
        21471300,54.33; 21472200,54.51; 21473100,54.87; 21474000,55.1; 21474900,
        55.4; 21475800,56.03; 21476700,56.23; 21477600,56.32; 21478500,56.6;
        21479400,56.75; 21480300,56.74; 21481200,56.38; 21482100,56.23;
        21483000,56.19; 21483900,56.19; 21484800,56.19; 21485700,56.34;
        21486600,56.51; 21487500,56.54; 21488400,56.68; 21489300,56.78;
        21490200,56.87; 21491100,57.18; 21492000,57.36; 21492900,57.19;
        21493800,57; 21494700,56.94; 21495600,57; 21496500,57; 21497400,57.25;
        21498300,57.27; 21499200,57.25; 21500100,57.3; 21501000,57.12; 21501900,
        57.18; 21502800,57.12; 21503700,57; 21504600,56.89; 21505500,56.94;
        21506400,57.05; 21507300,59.63; 21508200,61.66; 21509100,63.24;
        21510000,64.65; 21510900,65.32; 21511800,65.99; 21512700,66.75;
        21513600,67.65; 21514500,68.34; 21515400,67.17; 21516300,67.54;
        21517200,66.7; 21518100,66.81; 21519000,67.05; 21519900,68.75; 21520800,
        69.92; 21521700,70.58; 21522600,70.4; 21523500,68.62; 21524400,63.66;
        21525300,62.61; 21526200,62.77; 21527100,64.92; 21528000,64.38;
        21528900,66.34; 21529800,68.28; 21530700,69.43; 21531600,70.08;
        21532500,65.26; 21533400,61.52; 21534300,59.31; 21535200,58.36;
        21536100,57.6; 21537000,57.02; 21537900,56.7; 21538800,56.42; 21539700,
        88.96; 21540600,62.37; 21541500,55.84; 21542400,56.3; 21543300,55.7;
        21544200,56.61; 21545100,56.34; 21546000,56.46; 21546900,56.23;
        21547800,56.25; 21548700,56.06; 21549600,56.03; 21550500,55.23;
        21551400,55.03; 21552300,54.81; 21553200,54.65; 21554100,54.41;
        21555000,54.33; 21555900,54.37; 21556800,54.38; 21557700,54.51;
        21558600,54.67; 21559500,54.86; 21560400,55.01; 21561300,55.16;
        21562200,55.54; 21563100,55.87; 21564000,55.89; 21564900,56.05;
        21565800,56.58; 21566700,56.87; 21567600,56.93; 21568500,56.53;
        21569400,56.41; 21570300,56.35; 21571200,56.38; 21572100,56.58;
        21573000,56.63; 21573900,56.65; 21574800,56.75; 21575700,57.12;
        21576600,57.12; 21577500,57.18; 21578400,57.35; 21579300,56.82;
        21580200,57.11; 21581100,57.42; 21582000,57.36; 21582900,57.36;
        21583800,57.38; 21584700,57.36; 21585600,57.27; 21586500,57.04;
        21587400,57.03; 21588300,56.91; 21589200,56.89; 21590100,57.12;
        21591000,57.39; 21591900,57.23; 21592800,57.14; 21593700,59.09;
        21594600,61.16; 21595500,63.08; 21596400,64.34; 21597300,65.16;
        21598200,65.67; 21599100,66.32])
    annotation (Placement(transformation(extent={{862,256},{882,276}})));
  Modelica.Blocks.Sources.CombiTimeTable DatSouthZone2(table=[20649600,66.19;
        20650500,67.1; 20651400,65.79; 20652300,67.24; 20653200,65.86; 20654100,
        67.04; 20655000,66.27; 20655900,66.35; 20656800,66.74; 20657700,65.82;
        20658600,67.1; 20659500,65.92; 20660400,66.86; 20661300,66.4; 20662200,
        66.13; 20663100,66.93; 20664000,65.79; 20664900,66.9; 20665800,66.03;
        20666700,66.26; 20667600,66.59; 20668500,63.1; 20669400,60.1; 20670300,
        58.72; 20671200,57.83; 20672100,57.67; 20673000,57.2; 20673900,56.85;
        20674800,56.67; 20675700,77.06; 20676600,89.02; 20677500,77.08;
        20678400,56.75; 20679300,56.97; 20680200,56.65; 20681100,56.29;
        20682000,56.29; 20682900,55.99; 20683800,56.16; 20684700,56.11;
        20685600,55.98; 20686500,54.91; 20687400,54.67; 20688300,54.56;
        20689200,54.56; 20690100,54.55; 20691000,54.41; 20691900,54.34;
        20692800,54.35; 20693700,54.34; 20694600,54.71; 20695500,55.05;
        20696400,55.16; 20697300,55.23; 20698200,55.12; 20699100,55.05;
        20700000,54.91; 20700900,56.11; 20701800,56.41; 20702700,56.53;
        20703600,55.66; 20704500,55.27; 20705400,55.22; 20706300,55.15;
        20707200,55.4; 20708100,55.58; 20709000,55.69; 20709900,55.85; 20710800,
        55.94; 20711700,56.1; 20712600,56.34; 20713500,56.9; 20714400,57.36;
        20715300,56.02; 20716200,56.05; 20717100,56.65; 20718000,56.81;
        20718900,57; 20719800,57.16; 20720700,57.33; 20721600,57.18; 20722500,
        57.34; 20723400,57.24; 20724300,57.05; 20725200,56.93; 20726100,56.85;
        20727000,56.71; 20727900,56.54; 20728800,56.65; 20729700,58.83;
        20730600,60.87; 20731500,62.46; 20732400,64.03; 20733300,65.31;
        20734200,65.85; 20735100,66.37; 20736000,66.88; 20736900,67.68;
        20737800,68.25; 20738700,67.04; 20739600,67.44; 20740500,67.5; 20741400,
        68.88; 20742300,69.85; 20743200,70.53; 20744100,70.55; 20745000,69.88;
        20745900,69; 20746800,68.23; 20747700,67.57; 20748600,67.06; 20749500,
        66.68; 20750400,66.45; 20751300,66.27; 20752200,66.15; 20753100,66.1;
        20754000,66.07; 20754900,63.34; 20755800,61.52; 20756700,60.9; 20757600,
        60.8; 20758500,60.9; 20759400,61.1; 20760300,61.32; 20761200,61.59;
        20762100,83.12; 20763000,88.73; 20763900,88.46; 20764800,105.93;
        20765700,62.94; 20766600,62.92; 20767500,63.12; 20768400,63.27;
        20769300,63.41; 20770200,63.34; 20771100,60.09; 20772000,58.62;
        20772900,56.2; 20773800,55.34; 20774700,54.51; 20775600,54.24; 20776500,
        54.58; 20777400,54.16; 20778300,53.83; 20779200,53.56; 20780100,53.6;
        20781000,53.4; 20781900,53.42; 20782800,53.2; 20783700,53.25; 20784600,
        53.33; 20785500,53.31; 20786400,53.23; 20787300,55.22; 20788200,55.4;
        20789100,55.74; 20790000,55.74; 20790900,55.31; 20791800,55.48;
        20792700,54.66; 20793600,54.89; 20794500,55.07; 20795400,54.96;
        20796300,55.02; 20797200,55.4; 20798100,56.04; 20799000,56.34; 20799900,
        56.58; 20800800,56.9; 20801700,55.8; 20802600,55.46; 20803500,59.07;
        20804400,58.18; 20805300,59.04; 20806200,58.85; 20807100,58.43;
        20808000,58.23; 20808900,57.86; 20809800,57.74; 20810700,57.85;
        20811600,57.36; 20812500,57.25; 20813400,57.57; 20814300,62.91;
        20815200,63.84; 20816100,59.14; 20817000,60.74; 20817900,61.64;
        20818800,62.49; 20819700,63.23; 20820600,63.81; 20821500,64.37;
        20822400,64.86; 20823300,65.28; 20824200,65.63; 20825100,65.9; 20826000,
        66.16; 20826900,66.15; 20827800,66.16; 20828700,66.26; 20829600,66.32;
        20830500,66.42; 20831400,66.5; 20832300,66.61; 20833200,66.81; 20834100,
        67.22; 20835000,67.72; 20835900,67.92; 20836800,67.92; 20837700,67.71;
        20838600,67.36; 20839500,67.04; 20840400,66.81; 20841300,66.55;
        20842200,66.37; 20843100,66.21; 20844000,66.15; 20844900,66.14;
        20845800,66.05; 20846700,66.01; 20847600,66.01; 20848500,85.28;
        20849400,86.13; 20850300,105.19; 20851200,67.25; 20852100,66.68;
        20853000,66.5; 20853900,66.42; 20854800,66.49; 20855700,66.64; 20856600,
        66.82; 20857500,66.96; 20858400,67.13; 20859300,67.01; 20860200,66.64;
        20861100,65.08; 20862000,64.07; 20862900,64.61; 20863800,64.58;
        20864700,58.69; 20865600,56.76; 20866500,55.38; 20867400,54.47;
        20868300,54.36; 20869200,54.39; 20870100,55.78; 20871000,57.89;
        20871900,58.32; 20872800,57.79; 20873700,57.34; 20874600,56.54;
        20875500,56.82; 20876400,56.82; 20877300,57; 20878200,57.54; 20879100,
        57.89; 20880000,58.8; 20880900,59.45; 20881800,60.16; 20882700,60.87;
        20883600,61.44; 20884500,62.12; 20885400,62.66; 20886300,63.36;
        20887200,63.99; 20888100,64.76; 20889000,65.62; 20889900,66.37;
        20890800,66.48; 20891700,68.79; 20892600,70.13; 20893500,70.8; 20894400,
        70.48; 20895300,69.74; 20896200,69.04; 20897100,68.52; 20898000,68.06;
        20898900,67.56; 20899800,67.15; 20900700,66.81; 20901600,66.46;
        20902500,66.34; 20903400,66.39; 20904300,66.39; 20905200,66.37;
        20906100,66.32; 20907000,66.4; 20907900,66.5; 20908800,66.61; 20909700,
        66.5; 20910600,66.36; 20911500,66.21; 20912400,66.13; 20913300,66.13;
        20914200,66.25; 20915100,66.3; 20916000,66.27; 20916900,66.21; 20917800,
        66.25; 20918700,66.27; 20919600,66.22; 20920500,66.1; 20921400,65.98;
        20922300,65.92; 20923200,65.91; 20924100,65.97; 20925000,65.99;
        20925900,65.99; 20926800,66.01; 20927700,66.09; 20928600,66.15;
        20929500,66.1; 20930400,66.11; 20931300,66.01; 20932200,66.01; 20933100,
        65.99; 20934000,66; 20934900,87.29; 20935800,84.52; 20936700,82.93;
        20937600,81.66; 20938500,93.74; 20939400,67.34; 20940300,66.86;
        20941200,66.65; 20942100,66.65; 20943000,66.83; 20943900,67.1; 20944800,
        67.28; 20945700,67.01; 20946600,64.23; 20947500,64.62; 20948400,58.6;
        20949300,62.35; 20950200,64.06; 20951100,57.12; 20952000,56.44;
        20952900,57.24; 20953800,59.45; 20954700,59.32; 20955600,59.3; 20956500,
        58.59; 20957400,57.7; 20958300,57.48; 20959200,57.72; 20960100,58.25;
        20961000,58.67; 20961900,57.43; 20962800,57.18; 20963700,57.09;
        20964600,57.26; 20965500,57.34; 20966400,58.08; 20967300,58.82;
        20968200,59.48; 20969100,60.52; 20970000,61.27; 20970900,61.94;
        20971800,62.65; 20972700,63.36; 20973600,68.39; 20974500,69.48;
        20975400,66.64; 20976300,62.94; 20977200,62.77; 20978100,62.05;
        20979000,62.24; 20979900,61.98; 20980800,62.56; 20981700,62.6; 20982600,
        62.9; 20983500,63.18; 20984400,63.26; 20985300,63.29; 20986200,63.66;
        20987100,64.61; 20988000,65.23; 20988900,65.57; 20989800,66.04;
        20990700,66.25; 20991600,66.29; 20992500,66.26; 20993400,66.25;
        20994300,66.15; 20995200,66.15; 20996100,66.1; 20997000,66.07; 20997900,
        66.07; 20998800,66.07; 20999700,59.8; 21000600,60.87; 21001500,62.66;
        21002400,64.07; 21003300,65.15; 21004200,66.03; 21005100,66.57;
        21006000,67.1; 21006900,67.45; 21007800,67.81; 21008700,68; 21009600,
        68.17; 21010500,68.34; 21011400,68.52; 21012300,68.54; 21013200,68.7;
        21014100,68.7; 21015000,68.76; 21015900,68.88; 21016800,68.89; 21017700,
        68.9; 21018600,68.47; 21019500,60.68; 21020400,56.01; 21021300,54.41;
        21022200,53.62; 21023100,53.62; 21024000,53.62; 21024900,53.31;
        21025800,53.12; 21026700,53.11; 21027600,52.87; 21028500,52.73;
        21029400,52.91; 21030300,52.69; 21031200,52.82; 21032100,52.36;
        21033000,52.61; 21033900,52.91; 21034800,76.49; 21035700,89.78;
        21036600,77.39; 21037500,85.09; 21038400,55.92; 21039300,55.92;
        21040200,55.79; 21041100,55.94; 21042000,56.29; 21042900,55.98;
        21043800,55.96; 21044700,55.05; 21045600,55.25; 21046500,56.11;
        21047400,55.95; 21048300,55.87; 21049200,56.29; 21050100,56.09;
        21051000,56.11; 21051900,55.94; 21052800,56.44; 21053700,56.78;
        21054600,56.83; 21055500,56.41; 21056400,57.17; 21057300,56.88;
        21058200,57.13; 21059100,57.12; 21060000,57.09; 21060900,56.11;
        21061800,56.82; 21062700,56.72; 21063600,57; 21064500,57.05; 21065400,
        56.72; 21066300,56.91; 21067200,56.65; 21068100,60.34; 21069000,59.45;
        21069900,65.57; 21070800,67.91; 21071700,71.14; 21072600,72.22;
        21073500,72.76; 21074400,74.23; 21075300,56.75; 21076200,57; 21077100,
        57.59; 21078000,58.25; 21078900,58.45; 21079800,58.78; 21080700,59.27;
        21081600,59.8; 21082500,60.47; 21083400,61.1; 21084300,61.79; 21085200,
        62.38; 21086100,62.65; 21087000,62.86; 21087900,63.04; 21088800,63.23;
        21089700,63.54; 21090600,63.78; 21091500,64.09; 21092400,64.44;
        21093300,64.83; 21094200,65.17; 21095100,65.53; 21096000,65.9; 21096900,
        66.25; 21097800,66.56; 21098700,66.79; 21099600,67.1; 21100500,67.31;
        21101400,67.52; 21102300,67.81; 21103200,67.99; 21104100,68.12;
        21105000,68.22; 21105900,68.16; 21106800,67.81; 21107700,86.36;
        21108600,85.15; 21109500,85.33; 21110400,80.86; 21111300,87.94;
        21112200,68.99; 21113100,66.86; 21114000,66.59; 21114900,66.39;
        21115800,66.32; 21116700,66.39; 21117600,66.52; 21118500,66.74;
        21119400,66.92; 21120300,67.04; 21121200,66.96; 21122100,66.65;
        21123000,66.1; 21123900,61.76; 21124800,64.16; 21125700,64.07; 21126600,
        64.07; 21127500,64.77; 21128400,63.5; 21129300,63.54; 21130200,64.96;
        21131100,63.76; 21132000,60.04; 21132900,59.08; 21133800,56.76;
        21134700,55.36; 21135600,55.58; 21136500,55.94; 21137400,57.71;
        21138300,59.67; 21139200,61.23; 21140100,61.05; 21141000,60.8; 21141900,
        60.87; 21142800,61.3; 21143700,67.15; 21144600,63.91; 21145500,68.16;
        21146400,66.17; 21147300,63.63; 21148200,63; 21149100,63.27; 21150000,
        63.11; 21150900,63.4; 21151800,63.64; 21152700,63.67; 21153600,63.66;
        21154500,63.64; 21155400,64.17; 21156300,64.87; 21157200,65.51;
        21158100,66.03; 21159000,66.31; 21159900,66.32; 21160800,66.32;
        21161700,66.28; 21162600,66.21; 21163500,66.15; 21164400,66.15;
        21165300,66.15; 21166200,66.23; 21167100,66.25; 21168000,66.28;
        21168900,66.28; 21169800,66.25; 21170700,66.15; 21171600,66.15;
        21172500,66.13; 21173400,66.14; 21174300,66.15; 21175200,66.15;
        21176100,66.15; 21177000,66.15; 21177900,66.13; 21178800,66.11;
        21179700,66.1; 21180600,66.15; 21181500,66.15; 21182400,66.15; 21183300,
        66.15; 21184200,66.15; 21185100,66.13; 21186000,66.21; 21186900,66.01;
        21187800,66; 21188700,66.01; 21189600,65.97; 21190500,65.98; 21191400,
        66; 21192300,65.97; 21193200,65.95; 21194100,86.23; 21195000,80.49;
        21195900,81.38; 21196800,84.31; 21197700,86.47; 21198600,66.87;
        21199500,66.55; 21200400,66.36; 21201300,66.32; 21202200,66.39;
        21203100,66.61; 21204000,66.78; 21204900,66.92; 21205800,66.72;
        21206700,65.97; 21207600,64.79; 21208500,61.09; 21209400,60.87;
        21210300,60.81; 21211200,61.32; 21212100,60.28; 21213000,59.25;
        21213900,59.22; 21214800,58.92; 21215700,56.59; 21216600,55.11;
        21217500,55.83; 21218400,54.56; 21219300,55.51; 21220200,57.19;
        21221100,58.07; 21222000,57.61; 21222900,58.92; 21223800,59.39;
        21224700,56.38; 21225600,56.01; 21226500,57; 21227400,59.5; 21228300,
        60.1; 21229200,65.14; 21230100,66.46; 21231000,62.72; 21231900,61.05;
        21232800,60.49; 21233700,61.09; 21234600,61.09; 21235500,61.82;
        21236400,61.85; 21237300,62.52; 21238200,62.87; 21239100,62.9; 21240000,
        62.84; 21240900,63.27; 21241800,64.12; 21242700,64.83; 21243600,65.39;
        21244500,65.94; 21245400,66.25; 21246300,66.43; 21247200,66.44;
        21248100,66.36; 21249000,66.28; 21249900,66.21; 21250800,66.17;
        21251700,66.15; 21252600,66.15; 21253500,66.18; 21254400,66.25;
        21255300,66.3; 21256200,66.29; 21257100,66.27; 21258000,66.15; 21258900,
        66.57; 21259800,66.5; 21260700,66.32; 21261600,66.14; 21262500,65.97;
        21263400,65.92; 21264300,65.95; 21265200,66.03; 21266100,66.1; 21267000,
        66.11; 21267900,66.09; 21268800,65.99; 21269700,65.97; 21270600,66.01;
        21271500,66.15; 21272400,66.18; 21273300,63.34; 21274200,60.9; 21275100,
        59.81; 21276000,59.32; 21276900,84.98; 21277800,102.81; 21278700,71.25;
        21279600,68.04; 21280500,83.42; 21281400,85.46; 21282300,86.52;
        21283200,86.07; 21284100,83.46; 21285000,82.64; 21285900,76.89;
        21286800,61.34; 21287700,61.42; 21288600,59.77; 21289500,58.23;
        21290400,57.21; 21291300,57.07; 21292200,56.65; 21293100,56.52;
        21294000,56.34; 21294900,55.76; 21295800,54.79; 21296700,54.48;
        21297600,54.21; 21298500,54.22; 21299400,53.97; 21300300,54.2; 21301200,
        54.37; 21302100,54.01; 21303000,53.8; 21303900,53.65; 21304800,53.43;
        21305700,53.48; 21306600,53.56; 21307500,53.77; 21308400,54.24;
        21309300,54.6; 21310200,53.98; 21311100,53.66; 21312000,53.47; 21312900,
        53.98; 21313800,54.45; 21314700,53.88; 21315600,53.91; 21316500,54.48;
        21317400,54.81; 21318300,54.72; 21319200,55.14; 21320100,55.34;
        21321000,56.22; 21321900,56.83; 21322800,60.39; 21323700,58.88;
        21324600,59.02; 21325500,58.59; 21326400,57.96; 21327300,57.98;
        21328200,57.77; 21329100,57.39; 21330000,57.62; 21330900,67.22;
        21331800,69.04; 21332700,70.64; 21333600,71.7; 21334500,58.92; 21335400,
        60.29; 21336300,61.16; 21337200,61.95; 21338100,62.65; 21339000,63.21;
        21339900,63.72; 21340800,64.2; 21341700,64.61; 21342600,64.98; 21343500,
        65.32; 21344400,65.51; 21345300,65.85; 21346200,66.03; 21347100,66.21;
        21348000,66.48; 21348900,66.78; 21349800,67.16; 21350700,67.57;
        21351600,67.97; 21352500,68.32; 21353400,68.64; 21354300,68.65;
        21355200,68.18; 21356100,67.75; 21357000,67.21; 21357900,66.72;
        21358800,66.36; 21359700,62.28; 21360600,59.09; 21361500,57.95;
        21362400,57.47; 21363300,79.16; 21364200,79.41; 21365100,74.77;
        21366000,80.07; 21366900,76.57; 21367800,76.8; 21368700,82.14; 21369600,
        88.7; 21370500,90.9; 21371400,90.69; 21372300,90.08; 21373200,80.78;
        21374100,57.22; 21375000,56.91; 21375900,57.05; 21376800,56.88;
        21377700,56.82; 21378600,56.1; 21379500,55.55; 21380400,55.24; 21381300,
        54.33; 21382200,54.26; 21383100,53.87; 21384000,53.8; 21384900,53.65;
        21385800,53.8; 21386700,53.56; 21387600,53.36; 21388500,53.38; 21389400,
        53.34; 21390300,53.38; 21391200,53.51; 21392100,53.67; 21393000,53.91;
        21393900,53.92; 21394800,54.2; 21395700,54.33; 21396600,54.31; 21397500,
        54.45; 21398400,54.51; 21399300,54.69; 21400200,54.74; 21401100,54.81;
        21402000,54.89; 21402900,55.15; 21403800,55.25; 21404700,55.35;
        21405600,55.83; 21406500,55.94; 21407400,56.56; 21408300,56.89;
        21409200,56.9; 21410100,56.91; 21411000,57.36; 21411900,60.51; 21412800,
        61.32; 21413700,61.72; 21414600,60.18; 21415500,59.65; 21416400,58.97;
        21417300,57.95; 21418200,57.76; 21419100,57.71; 21420000,64.16;
        21420900,56.65; 21421800,57.71; 21422700,59.8; 21423600,60.74; 21424500,
        61.81; 21425400,62.74; 21426300,63.55; 21427200,64.65; 21428100,65.72;
        21429000,66.08; 21429900,66.4; 21430800,66.9; 21431700,67.39; 21432600,
        67.95; 21433500,67.42; 21434400,66.83; 21435300,66.47; 21436200,66.66;
        21437100,66.1; 21438000,66.36; 21438900,66.25; 21439800,66.16; 21440700,
        65.97; 21441600,66.26; 21442500,65.48; 21443400,66.52; 21444300,65.65;
        21445200,66.36; 21446100,65.64; 21447000,64.06; 21447900,61.56;
        21448800,60.23; 21449700,58.9; 21450600,58.36; 21451500,62.97; 21452400,
        62.63; 21453300,88.93; 21454200,79.1; 21455100,78.05; 21456000,90.19;
        21456900,84.83; 21457800,78.54; 21458700,59.08; 21459600,55.8; 21460500,
        55.68; 21461400,55.79; 21462300,55.65; 21463200,55.64; 21464100,54.57;
        21465000,54.26; 21465900,53.73; 21466800,53.69; 21467700,53.51;
        21468600,53.52; 21469500,53.5; 21470400,53.45; 21471300,53.55; 21472200,
        53.77; 21473100,53.92; 21474000,54.16; 21474900,54.51; 21475800,54.69;
        21476700,54.87; 21477600,54.89; 21478500,56.11; 21479400,56.38;
        21480300,56.41; 21481200,55.47; 21482100,55.22; 21483000,55.1; 21483900,
        55.14; 21484800,55.22; 21485700,55.49; 21486600,55.67; 21487500,55.7;
        21488400,55.94; 21489300,56.14; 21490200,56.34; 21491100,56.67;
        21492000,56.82; 21492900,56.29; 21493800,56.27; 21494700,56.34;
        21495600,56.48; 21496500,56.64; 21497400,56.93; 21498300,57.03;
        21499200,57; 21500100,57.11; 21501000,56.92; 21501900,57; 21502800,57;
        21503700,56.82; 21504600,56.7; 21505500,56.69; 21506400,56.82; 21507300,
        59.8; 21508200,61.59; 21509100,63.41; 21510000,64.8; 21510900,65.4;
        21511800,66.07; 21512700,66.77; 21513600,67.69; 21514500,68.29;
        21515400,66.99; 21516300,67.44; 21517200,66.57; 21518100,66.67;
        21519000,66.96; 21519900,68.7; 21520800,69.81; 21521700,70.46; 21522600,
        70.28; 21523500,68.31; 21524400,63.16; 21525300,62.31; 21526200,62.45;
        21527100,64.83; 21528000,64.16; 21528900,66.34; 21529800,68.22;
        21530700,69.37; 21531600,69.99; 21532500,64.77; 21533400,61.03;
        21534300,58.93; 21535200,58.01; 21536100,57.36; 21537000,56.82;
        21537900,56.38; 21538800,56.16; 21539700,84.53; 21540600,89.84;
        21541500,82.39; 21542400,76.6; 21543300,97.22; 21544200,56.76; 21545100,
        56.02; 21546000,56.1; 21546900,55.94; 21547800,56.05; 21548700,55.85;
        21549600,55.85; 21550500,54.45; 21551400,54.09; 21552300,53.8; 21553200,
        53.62; 21554100,53.56; 21555000,53.66; 21555900,53.65; 21556800,53.8;
        21557700,53.67; 21558600,53.77; 21559500,53.91; 21560400,54.05;
        21561300,54.2; 21562200,54.26; 21563100,54.38; 21564000,54.44; 21564900,
        55.63; 21565800,56.29; 21566700,56.65; 21567600,56.4; 21568500,55.51;
        21569400,55.42; 21570300,55.37; 21571200,55.56; 21572100,55.66;
        21573000,55.85; 21573900,55.83; 21574800,56.11; 21575700,56.54;
        21576600,56.54; 21577500,56.66; 21578400,56.92; 21579300,56.22;
        21580200,56.47; 21581100,56.83; 21582000,57.15; 21582900,57.18;
        21583800,57.18; 21584700,57.18; 21585600,57.01; 21586500,56.85;
        21587400,56.84; 21588300,56.78; 21589200,56.65; 21590100,56.76;
        21591000,57.09; 21591900,57; 21592800,56.84; 21593700,59.09; 21594600,
        61.23; 21595500,63.18; 21596400,64.44; 21597300,65.23; 21598200,65.76;
        21599100,66.39])
    annotation (Placement(transformation(extent={{1010,260},{1030,280}})));
  Buildings.Controls.OBC.UnitConversions.From_degF from_degF1
    annotation (Placement(transformation(extent={{664,266},{684,286}})));
  Buildings.Controls.OBC.UnitConversions.From_degF from_degF2
    annotation (Placement(transformation(extent={{904,254},{924,274}})));
  Buildings.Controls.OBC.UnitConversions.From_degF from_degF3
    annotation (Placement(transformation(extent={{1048,258},{1068,278}})));
equation
  connect(fanSup.port_b, dpDisSupFan.port_a) annotation (Line(
      points={{268,-40},{268,0},{320,0},{320,-10}},
      color={0,0,0},
      smooth=Smooth.None,
      pattern=LinePattern.Dot));
  connect(TRooAir.y2[1], conVAVCor.TZon) annotation (Line(
      points={{511,170},{766,170},{766,114},{776,114}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(TSupNor.T, conVAVNor.TDis) annotation (Line(points={{695,176},{638,
          176},{638,8},{652,8}},
                              color={0,0,127}));
  connect(TSupCor.T, conVAVCor.TDis) annotation (Line(points={{823,178},{762,
          178},{762,108},{776,108}},
                              color={0,0,127}));
  connect(TSupSou.T, conVAVSou.TDis) annotation (Line(points={{1069,174},{1002,
          174},{1002,36},{1018,36}},color={0,0,127}));
  connect(conVAVNor.yDam,nor.yVAV)  annotation (Line(points={{676,20},{688,20},
          {688,48},{692,48}},color={0,0,127}));
  connect(conVAVNor.yVal,nor.yVal)  annotation (Line(points={{676,15},{684,15},
          {684,32},{692,32}},   color={0,0,127}));
  connect(conVAVCor.yVal, cor.yVal) annotation (Line(points={{800,115},{808,115},
          {808,36},{820,36}},   color={0,0,127}));
  connect(conVAVCor.yDam, cor.yVAV) annotation (Line(points={{800,120},{836,120},
          {836,52},{820,52}}, color={0,0,127}));
  connect(conVAVSou.yDam, sou.yVAV) annotation (Line(points={{1042,48},{1048,48},
          {1048,44},{1066,44}},       color={0,0,127}));
  connect(conVAVSou.yVal, sou.yVal) annotation (Line(points={{1042,43},{1042,40},
          {1056,40},{1056,28},{1066,28}},
                                      color={0,0,127}));

  connect(conVAVNor.yZonTemResReq, TZonResReq.u[1]) annotation (Line(points={{676,10},
          {750,10},{750,224},{270,224},{270,302.667},{296,302.667}},     color=
          {255,127,0}));
  connect(conVAVCor.yZonTemResReq, TZonResReq.u[2]) annotation (Line(points={{800,110},
          {808,110},{808,240},{274,240},{274,298},{296,298}},        color={255,
          127,0}));
  connect(conVAVSou.yZonTemResReq, TZonResReq.u[3]) annotation (Line(points={{1042,38},
          {1054,38},{1054,216},{278,216},{278,293.333},{296,293.333}},
        color={255,127,0}));
  connect(conVAVNor.yZonPreResReq, PZonResReq.u[1]) annotation (Line(points={{676,6},
          {758,6},{758,236},{284,236},{284,268.667},{298,268.667}},      color=
          {255,127,0}));
  connect(conVAVCor.yZonPreResReq, PZonResReq.u[2]) annotation (Line(points={{800,106},
          {814,106},{814,246},{288,246},{288,264},{298,264}},        color={255,
          127,0}));
  connect(conVAVSou.yZonPreResReq, PZonResReq.u[3]) annotation (Line(points={{1042,34},
          {1060,34},{1060,224},{292,224},{292,259.333},{298,259.333}},
        color={255,127,0}));
  connect(VSupNor_flow.V_flow,conVAVNor. VDis_flow) annotation (Line(points={{695,240},
          {632,240},{632,12},{652,12}},      color={0,0,127}));
  connect(VSupCor_flow.V_flow, conVAVCor.VDis_flow) annotation (Line(points={{823,242},
          {764,242},{764,112},{776,112}},        color={0,0,127}));
  connect(VSupSou_flow.V_flow, conVAVSou.VDis_flow) annotation (Line(points={{1069,
          238},{1008,238},{1008,40},{1018,40}},      color={0,0,127}));
  connect(TSup.T,conVAVNor. TSupAHU) annotation (Line(points={{340,-29},{340,
          -20},{546,-20},{546,6},{652,6}},
                                        color={0,0,127}));
  connect(TSup.T, conVAVCor.TSupAHU) annotation (Line(points={{340,-29},{340,-20},
          {764,-20},{764,106},{776,106}},    color={0,0,127}));
  connect(TSup.T, conVAVSou.TSupAHU) annotation (Line(points={{340,-29},{340,-20},
          {678,-20},{678,34},{1018,34}},   color={0,0,127}));
  connect(swiFreSta.y, gaiHeaCoi.u) annotation (Line(points={{82,-192},{88,-192},
          {88,-210},{98,-210}}, color={0,0,127}));
  connect(freSta.y, swiFreSta.u2) annotation (Line(points={{22,-92},{40,-92},{40,
          -192},{58,-192}},    color={255,0,255}));
  connect(yFreHeaCoi.y, swiFreSta.u1) annotation (Line(points={{22,-182},{40,-182},
          {40,-184},{58,-184}}, color={0,0,127}));
  connect(occSch.tNexNonOcc, reaRep.u) annotation (Line(points={{-297,-210},{-236,
          -210},{-236,360},{-146,360}}, color={0,0,127}));
  connect(occSch.occupied, booRep.u) annotation (Line(points={{-297,-216},{-232,
          -216},{-232,326},{-148,326}}, color={255,0,255}));
  connect(reaRep.y, TZonSet.tNexOcc) annotation (Line(points={{-122,360},{-78,360},
          {-78,341},{-34,341}}, color={0,0,127}));
  connect(booRep.y, TZonSet.uOcc) annotation (Line(points={{-124,326},{-80,326},
          {-80,338.025},{-34,338.025}}, color={255,0,255}));
  connect(conVAVSou.uOpeMod, TZonSet[1].yOpeMod) annotation (Line(points={{1018,32},
          {502,32},{502,325},{-10,325}},       color={255,127,0}));
  connect(conVAVCor.uOpeMod, TZonSet[1].yOpeMod) annotation (Line(points={{776,104},
          {34,104},{34,325},{-10,325}},color={255,127,0}));
  connect(conVAVNor.uOpeMod, TZonSet[1].yOpeMod) annotation (Line(points={{652,4},
          {54,4},{54,325},{-10,325}},  color={255,127,0}));
  connect(flo.TRooAir, TZonSet.TZon) annotation (Line(points={{1028.86,494.94},
          {1096,494.94},{1096,604},{-54,604},{-54,335},{-34,335}},color={0,0,127}));
  connect(TDis.y, zonOutAirSet.TDis) annotation (Line(points={{131,286},{132,286},
          {132,427},{226,427}}, color={0,0,127}));
  connect(VDis_flow.y, zonOutAirSet.VDis_flow) annotation (Line(points={{197,252},
          {210,252},{210,424},{226,424}}, color={0,0,127}));
  connect(zonOutAirSet.VUncOut_flow_nominal, reaRep1.y) annotation (Line(points=
         {{226,421},{216,421},{216,358},{514,358},{514,488},{502,488}}, color={0,
          0,127}));
  connect(zonOutAirSet.uReqOutAir, booRep1.y) annotation (Line(points={{226,433},
          {204,433},{204,352},{510,352},{510,448},{502,448}}, color={255,0,255}));
  connect(flo.TRooAir, zonOutAirSet.TZon) annotation (Line(points={{1028.86,
          494.94},{1072,494.94},{1072,620},{210,620},{210,430},{226,430}},
                                                                   color={0,0,127}));
  connect(zonOutAirSet.yDesZonPeaOcc, zonToSys.uDesZonPeaOcc) annotation (Line(
        points={{250,439},{262,439},{262,438},{272,438}}, color={0,0,127}));
  connect(zonOutAirSet.VDesPopBreZon_flow, zonToSys.VDesPopBreZon_flow)
    annotation (Line(points={{250,436},{272,436}}, color={0,0,127}));
  connect(zonOutAirSet.VDesAreBreZon_flow, zonToSys.VDesAreBreZon_flow)
    annotation (Line(points={{250,433},{262,433},{262,434},{272,434}}, color={0,
          0,127}));
  connect(zonOutAirSet.yDesPriOutAirFra, zonToSys.uDesPriOutAirFra) annotation (
     Line(points={{250,430},{262,430},{262,428},{272,428}}, color={0,0,127}));
  connect(zonOutAirSet.VUncOutAir_flow, zonToSys.VUncOutAir_flow) annotation (
      Line(points={{250,427},{262,427},{262,426},{272,426}}, color={0,0,127}));
  connect(zonOutAirSet.yPriOutAirFra, zonToSys.uPriOutAirFra)
    annotation (Line(points={{250,424},{272,424}}, color={0,0,127}));
  connect(zonOutAirSet.VPriAir_flow, zonToSys.VPriAir_flow) annotation (Line(
        points={{250,421},{262,421},{262,422},{272,422}}, color={0,0,127}));
  connect(zonToSys.ySumDesZonPop, conAHU.sumDesZonPop) annotation (Line(points={{296,439},
          {296,522},{356,522},{356,521.529}},           color={0,0,127}));
  connect(zonToSys.VSumDesPopBreZon_flow, conAHU.VSumDesPopBreZon_flow)
    annotation (Line(points={{296,436},{298,436},{298,515.882},{356,515.882}},
        color={0,0,127}));
  connect(zonToSys.VSumDesAreBreZon_flow, conAHU.VSumDesAreBreZon_flow)
    annotation (Line(points={{296,433},{300,433},{300,510.235},{356,510.235}},
        color={0,0,127}));
  connect(zonToSys.yDesSysVenEff, conAHU.uDesSysVenEff) annotation (Line(points={{296,430},
          {302,430},{302,504.588},{356,504.588}},           color={0,0,127}));
  connect(zonToSys.VSumUncOutAir_flow, conAHU.VSumUncOutAir_flow) annotation (
      Line(points={{296,427},{303,427},{303,498.941},{356,498.941}}, color={0,0,
          127}));
  connect(zonToSys.uOutAirFra_max, conAHU.uOutAirFra_max) annotation (Line(
        points={{296,424},{302,424},{302,487.647},{356,487.647}}, color={0,0,127}));
  connect(zonToSys.VSumSysPriAir_flow, conAHU.VSumSysPriAir_flow) annotation (
      Line(points={{296,421},{304,421},{304,493.294},{356,493.294}}, color={0,0,
          127}));
  connect(TOut.y, conAHU.TOut) annotation (Line(points={{-279,180},{18.5,180},{
          18.5,538.471},{356,538.471}},
                                   color={0,0,127}));
  connect(dpDisSupFan.p_rel, conAHU.ducStaPre) annotation (Line(points={{311,0},
          {140,0},{140,532.824},{356,532.824}}, color={0,0,127}));
  connect(TSup.T, conAHU.TSup) annotation (Line(points={{340,-29},{198,-29},{
          198,472},{356,472},{356,476.353}},
                                         color={0,0,127}));
  connect(VOut1.V_flow, conAHU.VOut_flow) annotation (Line(points={{-61,-20.9},
          {-61,218},{-18,218},{-18,454},{356,454},{356,453.765}},color={0,0,127}));
  connect(TMix.T, conAHU.TMix) annotation (Line(points={{40,-29},{40,446.235},{
          356,446.235}},
                     color={0,0,127}));
  connect(TZonSet[1].yOpeMod, conAHU.uOpeMod) annotation (Line(points={{-10,325},
          {158,325},{158,438.706},{356,438.706}}, color={255,127,0}));
  connect(TZonResReq.y, conAHU.uZonTemResReq) annotation (Line(points={{320,298},
          {322,298},{322,433.059},{356,433.059}}, color={255,127,0}));
  connect(PZonResReq.y, conAHU.uZonPreResReq) annotation (Line(points={{322,264},
          {324,264},{324,427.412},{356,427.412}}, color={255,127,0}));
  connect(conAHU.VDesUncOutAir_flow, reaRep1.u) annotation (Line(points={{444,
          508.353},{447,508.353},{447,488},{478,488}},
                                              color={0,0,127}));
  connect(conAHU.yReqOutAir, booRep1.u) annotation (Line(points={{444,474.471},
          {444,448},{478,448}},color={255,0,255}));
  connect(conAHU.yAveOutAirFraPlu, zonToSys.yAveOutAirFraPlu) annotation (Line(
        points={{444,497.059},{430,497.059},{430,414},{266,414},{266,432},{272,
          432}},
        color={0,0,127}));
  connect(conAHU.yHea, swiFreSta.u3) annotation (Line(points={{444,463.176},{
          444,-240},{40,-240},{40,-200},{58,-200}},
                                                color={0,0,127}));
  connect(conAHU.yCoo, gaiCooCoi.u) annotation (Line(points={{444,451.882},{460,
          451.882},{460,-272},{80,-272},{80,-248},{98,-248}},
                                                     color={0,0,127}));
  connect(TZonSet[1].TZonCooSet, conAHU.TZonCooSet) annotation (Line(points={{-10,339},
          {174,339},{174,544.118},{356,544.118}},      color={0,0,127}));
  connect(TZonSet[1].TZonHeaSet, conAHU.TZonHeaSet) annotation (Line(points={{-10,332},
          {174,332},{174,549.765},{356,549.765}},      color={0,0,127}));
  connect(conVAVNor.yDam_actual, nor.y_actual) annotation (Line(points={{652,10},
          {642,10},{642,72},{746,72},{746,56},{738,56}}, color={0,0,127}));
  connect(conVAVCor.yDam_actual, cor.y_actual) annotation (Line(points={{776,110},
          {770,110},{770,74},{924,74},{924,60},{866,60}},color={0,0,127}));
  connect(conVAVSou.yDam_actual, sou.y_actual) annotation (Line(points={{1018,38},
          {1012,38},{1012,68},{1126,68},{1126,52},{1112,52}}, color={0,0,127}));
  connect(cooSetDR.y[1], add.u2) annotation (Line(points={{-121,410},{-92,410},
          {-92,450},{-122,450}}, color={0,0,127}));
  connect(TZonSet[1].TZonCooSet, add.u1) annotation (Line(points={{-10,339},{8,
          339},{8,462},{-122,462}}, color={0,0,127}));
  connect(add.y, conVAVSou.TZonCooSet) annotation (Line(points={{-145,456},{
          -162,456},{-162,50},{1018,50}}, color={0,0,127}));
  connect(add.y, conVAVNor.TZonCooSet) annotation (Line(points={{-145,456},{
          -162,456},{-162,22},{652,22}}, color={0,0,127}));
  connect(add.y, conVAVCor.TZonCooSet) annotation (Line(points={{-145,456},{-162,
          456},{-162,122},{776,122}},      color={0,0,127}));
  connect(VSupCor_flow.V_flow, VDis_flow.u2[1]) annotation (Line(points={{823,242},
          {154,242},{154,252},{174,252}},      color={0,0,127}));
  connect(TSupCor.T, TDis.u2[1]) annotation (Line(points={{823,178},{80,178},{
          80,286},{108,286}},
                           color={0,0,127}));
  connect(conVAVSou.TZon, TRooAir.y1[1]) annotation (Line(points={{1018,42},{
          980,42},{980,177},{511,177}}, color={0,0,127}));
  connect(conVAVNor.TZon, TRooAir.y3[1]) annotation (Line(points={{652,14},{646,
          14},{646,163},{511,163}}, color={0,0,127}));
  connect(TSupSou.T, TDis.u1[1]) annotation (Line(points={{1069,174},{72,174},{
          72,293},{108,293}},
                           color={0,0,127}));
  connect(TSupNor.T, TDis.u3[1]) annotation (Line(points={{695,176},{88,176},{
          88,279},{108,279}},
                      color={0,0,127}));
  connect(VSupSou_flow.V_flow, VDis_flow.u1[1]) annotation (Line(points={{1069,
          238},{148,238},{148,259},{174,259}},
                                          color={0,0,127}));
  connect(VSupNor_flow.V_flow, VDis_flow.u3[1]) annotation (Line(points={{695,240},
          {160,240},{160,245},{174,245}}, color={0,0,127}));
  connect(TZonSet[1].TZonHeaSet, add1.u1) annotation (Line(points={{-10,332},{
          -64,332},{-64,286},{-120,286}}, color={0,0,127}));
  connect(heaSetDR.y[1], add1.u2) annotation (Line(points={{-119,232},{-66,232},
          {-66,274},{-120,274}}, color={0,0,127}));
  connect(add1.y, conVAVNor.TZonHeaSet) annotation (Line(points={{-143,280},{
          -182,280},{-182,24},{652,24}}, color={0,0,127}));
  connect(add1.y, conVAVCor.TZonHeaSet) annotation (Line(points={{-143,280},{-182,
          280},{-182,110},{298,110},{298,124},{776,124}},      color={0,0,127}));
  connect(add1.y, conVAVSou.TZonHeaSet) annotation (Line(points={{-143,280},{
          -182,280},{-182,52},{1018,52}}, color={0,0,127}));
  connect(ecoHigCut.y, conAHU.TOutCut) annotation (Line(points={{88,482},{224,
          482},{224,470.706},{356,470.706}},
                                        color={0,0,127}));
  connect(add.y, add2.u2) annotation (Line(points={{-145,456},{-174,456},{-174,
          448},{-202,448}}, color={0,0,127}));
  connect(add2.u1, add1.y) annotation (Line(points={{-202,460},{-188,460},{-188,
          402},{-143,402},{-143,280}}, color={0,0,127}));
  connect(ecoHigCut1.y, greater_unocc.u2) annotation (Line(points={{-256.4,408},
          {-266,408},{-266,450},{-276,450}}, color={0,0,127}));
  connect(add2.y, greater_unocc.u1) annotation (Line(points={{-225,454},{-251.5,
          454},{-251.5,458},{-276,458}}, color={0,0,127}));
  connect(conAHU.u_UnOcc, greater_unocc.y) annotation (Line(points={{355.6,
          415.741},{27.8,415.741},{27.8,458},{-299,458}}, color={255,0,255}));
  connect(exhaustDamperPositionBlock.ExhaustDamperPosition, eco.yExh)
    annotation (Line(points={{-67,-98},{-42,-98},{-42,-12},{-3,-12},{-3,-34}},
        color={0,0,127}));
  connect(floSupTable.y[1], fanSup.m_flow_in) annotation (Line(points={{273,-88},
          {292,-88},{292,-28},{258,-28}}, color={0,0,127}));
  connect(floSupCorTable.y[1], fanSupCor.m_flow_in)
    annotation (Line(points={{799,-88},{799,-4},{856,-4}}, color={0,0,127}));
  connect(floSupSouTable.y[1], fanSupSou.m_flow_in) annotation (Line(points={{
          907,-82},{938,-82},{938,-32},{972,-32}}, color={0,0,127}));
  connect(floSupNorTable.y[1], fanSupNor.m_flow_in) annotation (Line(points={{
          669,-80},{676,-80},{676,-78},{694,-78},{694,-4},{728,-4}}, color={0,0,
          127}));
  connect(damperReturn.y[1], eco.yRet) annotation (Line(points={{-195,8},{-16.8,
          8},{-16.8,-34}}, color={0,0,127}));
  connect(damperOutside.y[1], eco.yOut) annotation (Line(points={{-163,-16},{
          -10,-16},{-10,-34}}, color={0,0,127}));
  connect(damperReturn.y[1], exhaustDamperPositionBlock.ReturnDamperPosition)
    annotation (Line(points={{-195,8},{-104,8},{-104,-98},{-90,-98}}, color={0,
          0,127}));
  connect(tempSup.y[1], from_degF.u) annotation (Line(points={{129,-18},{142,
          -18},{142,-20},{152,-20}}, color={0,0,127}));
  connect(from_degF.y, proSou.T_in) annotation (Line(points={{176,-20},{206,-20},
          {206,-14},{300,-14},{300,-28}}, color={0,0,127}));
  connect(DatNorthZone.y[1], from_degF1.u)
    annotation (Line(points={{651,276},{662,276}}, color={0,0,127}));
  connect(from_degF1.y, temperatureChangeNor.T_in) annotation (Line(points={{
          686,276},{692,276},{692,120},{720,120}}, color={0,0,127}));
  connect(DatCoreZone1.y[1], from_degF2.u) annotation (Line(points={{883,266},{
          894,266},{894,264},{902,264}}, color={0,0,127}));
  connect(from_degF2.y, temperatureChangeCor.T_in) annotation (Line(points={{
          926,264},{930,264},{930,268},{900,268},{900,118},{854,118}}, color={0,
          0,127}));
  connect(DatSouthZone2.y[1], from_degF3.u) annotation (Line(points={{1031,270},
          {1040,270},{1040,268},{1046,268}}, color={0,0,127}));
  connect(from_degF3.y, temperatureChangeSou.T_in) annotation (Line(points={{
          1070,268},{1084,268},{1084,108},{1096,108}}, color={0,0,127}));
  annotation (
    Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-380,-320},{1400,
            640}}), graphics={Line(
          points={{508,144}},
          color={0,127,255},
          smooth=Smooth.Bezier)}),
    Documentation(info="<html>
<p>
This model consist of an HVAC system, a building envelope model and a model
for air flow through building leakage and through open doors.
</p>
<p>
The HVAC system is a variable air volume (VAV) flow system with economizer
and a heating and cooling coil in the air handler unit. There is also a
reheat coil and an air damper in each of the five zone inlet branches.
</p>
<p>
See the model
<a href=\"modelica://Buildings.Examples.VAVReheat.BaseClasses.PartialOpenLoopFlexlabX1a\">
BaseClasses.PartialOpenLoopFlexlabX1a</a>
for a description of the HVAC system and the building envelope.
</p>
<p>
The control is based on ASHRAE Guideline 36, and implemented
using the sequences from the library
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_PR1\">
Buildings.Controls.OBC.ASHRAE.G36_PR1</a> for
multi-zone VAV systems with economizer. The schematic diagram of the HVAC and control
sequence is shown in the figure below.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Examples/VAVReheat/vavControlSchematics.png\" border=\"1\"/>
</p>
<p>
A similar model but with a different control sequence can be found in
<a href=\"modelica://Buildings.Examples.VAVReheat.ASHRAE2006\">
Buildings.Examples.VAVReheat.ASHRAE2006</a>.
Note that this model, because of the frequent time sampling,
has longer computing time than
<a href=\"modelica://Buildings.Examples.VAVReheat.ASHRAE2006\">
Buildings.Examples.VAVReheat.ASHRAE2006</a>.
The reason is that the time integrator cannot make large steps
because it needs to set a time step each time the control samples
its input.
</p>
</html>", revisions="<html>
<ul>
<li>
May 19, 2016, by Michael Wetter:<br/>
Changed chilled water supply temperature to <i>6&circ;C</i>.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/509\">#509</a>.
</li>
<li>
April 26, 2016, by Michael Wetter:<br/>
Changed controller for freeze protection as the old implementation closed
the outdoor air damper during summer.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/511\">#511</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
September 24, 2015 by Michael Wetter:<br/>
Set default temperature for medium to avoid conflicting
start values for alias variables of the temperature
of the building and the ambient air.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/426\">issue 426</a>.
</li>
</ul>
</html>"),
    __Dymola_Commands(file=
          "modelica://Buildings/Resources/Scripts/Dymola/Examples/VAVReheat/Guideline36.mos"
        "Simulate and plot"),
    experiment(
      StartTime=21427200,
      StopTime=21513600,
      Interval=299.999808,
      Tolerance=1e-06,
      __Dymola_Algorithm="Dassl"));
end FlexlabX1aNoLeakBaseline_Calib_G36Paper_Shift_Impose_Airflow_v2;
