within hil_flexlab_model.Examples;
model XRA_Baseline_Calibration_0501
  "flexlab baseline as XRB heat pump, after envelope calibration"

  parameter Real senFac = 0.88
    "Gain factor to scale oa flow in xrb";

  extends Modelica.Icons.Example;

  ThermalZones.FlexlabXRaNorth flexlabXRA(lat=weaDat.lat)
    annotation (Placement(transformation(extent={{736,-334},{1376,352}})));
  Modelica.Blocks.Sources.CombiTimeTable TSetRooHea(table=[5097600,
        288.705555555556; 5101200,288.705555555556; 5104800,288.705555555556;
        5108400,288.705555555556; 5112000,288.705555555556; 5115600,
        288.705555555556; 5119200,288.705555555556; 5122800,288.705555555556;
        5126400,288.705555555556; 5130000,296.483333333333; 5133600,
        296.483333333333; 5137200,296.483333333333; 5140800,296.066666666667;
        5144400,295.927777777778; 5148000,295.927777777778; 5151600,
        295.927777777778; 5155200,295.927777777778; 5158800,291.344444444444;
        5162400,290.927777777778; 5166000,290.927777777778; 5169600,
        290.927777777778; 5173200,293.983333333333; 5176800,294.261111111111;
        5180400,291.205555555556; 5184000,292.964814814815; 5187600,293.15;
        5191200,294.168518518519; 5194800,295.27962962963; 5198400,
        295.881481481481; 5202000,296.437037037037; 5205600,296.483333333333;
        5209200,296.483333333333; 5212800,296.483333333333; 5216400,
        296.483333333333; 5220000,296.483333333333; 5223600,296.483333333333;
        5227200,296.066666666667; 5230800,295.927777777778; 5234400,
        295.927777777778; 5238000,295.927777777778; 5241600,295.927777777778;
        5245200,291.344444444444; 5248800,290.927777777778; 5252400,
        290.927777777778; 5256000,290.927777777778; 5259600,290.927777777778;
        5263200,290.927777777778; 5266800,290.927777777778; 5270400,
        293.983333333333; 5274000,294.261111111111; 5277600,295.27962962963;
        5281200,296.390740740741; 5284800,296.483333333333; 5288400,
        293.52037037037; 5292000,293.15; 5295600,293.15; 5299200,
        295.187037037037; 5302800,295.372222222222; 5306400,295.372222222222;
        5310000,294.353703703704; 5313600,294.261111111111; 5317200,
        294.261111111111; 5320800,295.27962962963; 5324400,296.390740740741;
        5328000,296.483333333333; 5331600,293.52037037037; 5335200,293.15;
        5338800,289.075925925926; 5342400,288.705555555556; 5346000,
        293.798148148148; 5349600,291.205555555556; 5353200,290.927777777778;
        5356800,293.983333333333; 5360400,294.261111111111; 5364000,
        295.27962962963; 5367600,296.390740740741; 5371200,296.483333333333;
        5374800,293.52037037037; 5378400,293.15; 5382000,293.15; 5385600,
        295.187037037037; 5389200,295.372222222222; 5392800,295.372222222222;
        5396400,294.353703703704; 5400000,294.261111111111; 5403600,
        294.261111111111; 5407200,295.27962962963; 5410800,296.390740740741;
        5414400,296.483333333333; 5418000,294.853703703704; 5421600,
        294.075925925926; 5425200,294.261111111111; 5428800,294.261111111111;
        5432400,294.261111111111; 5436000,289.168518518519; 5439600,
        288.705555555556; 5443200,288.705555555556; 5446800,288.705555555556;
        5450400,288.705555555556; 5454000,288.705555555556; 5457600,
        288.705555555556; 5461200,290.742592592593; 5464800,292.455555555556;
        5468400,294.122222222222; 5472000,294.261111111111; 5475600,
        294.261111111111; 5479200,294.261111111111; 5482800,294.261111111111;
        5486400,294.261111111111; 5490000,294.261111111111; 5493600,
        294.261111111111; 5497200,294.261111111111; 5500800,294.261111111111;
        5504400,294.261111111111; 5508000,294.261111111111; 5511600,
        294.261111111111; 5515200,294.261111111111; 5518800,294.261111111111;
        5522400,289.168518518519; 5526000,288.705555555556; 5529600,
        288.705555555556; 5533200,288.705555555556; 5536800,288.705555555556;
        5540400,288.705555555556; 5544000,288.705555555556; 5547600,
        290.742592592593; 5551200,292.455555555556; 5554800,294.122222222222;
        5558400,294.261111111111; 5562000,294.261111111111; 5565600,
        294.261111111111; 5569200,294.261111111111; 5572800,294.261111111111;
        5576400,294.261111111111; 5580000,294.261111111111; 5583600,
        294.261111111111; 5587200,294.261111111111; 5590800,294.261111111111;
        5594400,294.261111111111; 5598000,294.261111111111; 5601600,
        294.261111111111; 5605200,294.261111111111; 5608800,289.168518518519;
        5612400,288.705555555556; 5616000,288.705555555556; 5619600,
        288.705555555556; 5623200,288.705555555556; 5626800,288.705555555556;
        5630400,288.705555555556; 5634000,290.742592592593; 5637600,
        292.455555555556; 5641200,294.122222222222; 5644800,294.261111111111;
        5648400,294.261111111111; 5652000,294.261111111111; 5655600,
        294.261111111111; 5659200,296.483333333333; 5662800,296.483333333333;
        5666400,296.483333333333; 5670000,296.483333333333; 5673600,
        294.261111111111; 5677200,294.261111111111; 5680800,294.261111111111;
        5684400,294.261111111111; 5688000,294.261111111111; 5691600,
        294.261111111111; 5695200,289.631481481481; 5698800,288.705555555556;
        5702400,288.705555555556; 5706000,288.705555555556; 5709600,
        288.705555555556; 5713200,288.705555555556; 5716800,288.705555555556;
        5720400,290.742592592593; 5724000,292.455555555556; 5727600,
        294.122222222222; 5731200,294.261111111111; 5734800,294.261111111111;
        5738400,294.261111111111; 5742000,294.261111111111; 5745600,
        294.261111111111; 5749200,294.261111111111; 5752800,294.261111111111;
        5756400,294.261111111111; 5760000,294.261111111111; 5763600,
        294.261111111111; 5767200,294.261111111111; 5770800,294.261111111111;
        5774400,294.261111111111; 5778000,294.261111111111; 5781600,
        289.168518518519; 5785200,288.705555555556; 5788800,288.705555555556;
        5792400,288.705555555556; 5796000,288.705555555556; 5799600,
        288.705555555556; 5803200,288.705555555556; 5806800,290.742592592593;
        5810400,292.455555555556; 5814000,294.122222222222; 5817600,
        294.261111111111; 5821200,294.261111111111; 5824800,294.261111111111;
        5828400,294.261111111111; 5832000,295.068981481481; 5835600,
        294.422685185185; 5839200,294.261111111111; 5842800,294.261111111111;
        5846400,294.261111111111; 5850000,294.261111111111; 5853600,
        294.538888888889; 5857200,295.094444444444; 5860800,296.483333333333;
        5864400,296.483333333333; 5868000,289.446296296296; 5871600,
        288.705555555556; 5875200,288.705555555556; 5878800,288.705555555556;
        5882400,288.705555555556; 5886000,288.705555555556; 5889600,
        288.705555555556; 5893200,296.483333333333; 5896800,296.483333333333;
        5900400,294.538888888889; 5904000,294.261111111111; 5907600,
        294.261111111111; 5911200,294.261111111111; 5914800,294.261111111111;
        5918400,294.261111111111; 5922000,294.261111111111; 5925600,
        294.261111111111; 5929200,294.261111111111; 5932800,296.298148148148;
        5936400,296.483333333333; 5940000,294.446296296296; 5943600,
        294.261111111111; 5947200,294.261111111111; 5950800,294.261111111111;
        5954400,289.168518518519; 5958000,288.705555555556; 5961600,
        288.705555555556; 5965200,288.705555555556; 5968800,288.705555555556;
        5972400,288.705555555556; 5976000,288.705555555556; 5979600,
        296.483333333333; 5983200,296.483333333333; 5986800,294.538888888889;
        5990400,294.261111111111; 5994000,294.261111111111; 5997600,
        294.261111111111; 6001200,294.261111111111; 6004800,294.261111111111;
        6008400,294.261111111111; 6012000,294.261111111111; 6015600,
        294.261111111111; 6019200,296.298148148148; 6022800,296.483333333333;
        6026400,294.446296296296; 6030000,294.261111111111; 6033600,
        294.261111111111; 6037200,294.261111111111; 6040800,289.168518518519;
        6044400,288.705555555556; 6048000,288.705555555556; 6051600,
        288.705555555556; 6055200,288.705555555556; 6058800,288.705555555556;
        6062400,288.705555555556; 6066000,296.483333333333; 6069600,
        296.483333333333; 6073200,294.538888888889; 6076800,294.261111111111;
        6080400,294.261111111111; 6084000,294.261111111111; 6087600,
        294.261111111111; 6091200,294.261111111111; 6094800,294.261111111111;
        6098400,294.261111111111; 6102000,294.261111111111; 6105600,
        296.298148148148; 6109200,296.483333333333; 6112800,294.446296296296;
        6116400,294.261111111111; 6120000,294.261111111111; 6123600,
        294.261111111111; 6127200,289.168518518519; 6130800,288.705555555556;
        6134400,288.705555555556; 6138000,288.705555555556; 6141600,
        288.705555555556; 6145200,288.705555555556; 6148800,288.705555555556;
        6152400,296.483333333333; 6156000,296.483333333333; 6159600,
        294.538888888889; 6163200,294.261111111111; 6166800,294.261111111111;
        6170400,294.261111111111; 6174000,294.261111111111; 6177600,
        294.261111111111; 6181200,294.261111111111; 6184800,294.261111111111;
        6188400,294.261111111111; 6192000,296.298148148148; 6195600,
        296.483333333333; 6199200,294.446296296296; 6202800,294.261111111111;
        6206400,294.261111111111; 6210000,294.261111111111; 6213600,
        289.168518518519; 6217200,288.705555555556; 6220800,288.705555555556;
        6224400,288.705555555556; 6228000,288.705555555556; 6231600,
        288.705555555556; 6235200,296.112962962963; 6238800,296.483333333333;
        6242400,294.538888888889; 6246000,294.261111111111; 6249600,
        294.261111111111; 6253200,294.261111111111; 6256800,294.261111111111;
        6260400,294.261111111111; 6264000,294.261111111111; 6267600,
        294.261111111111; 6271200,294.261111111111; 6274800,294.261111111111;
        6278400,294.261111111111; 6282000,294.261111111111; 6285600,
        294.261111111111; 6289200,294.261111111111; 6292800,294.261111111111;
        6296400,294.261111111111; 6300000,294.261111111111; 6303600,
        294.261111111111; 6307200,289.168518518519; 6310800,288.705555555556;
        6314400,288.705555555556; 6318000,288.705555555556; 6321600,
        293.798148148148; 6325200,294.261111111111; 6328800,294.261111111111;
        6332400,294.261111111111; 6336000,294.261111111111; 6339600,
        294.261111111111; 6343200,294.261111111111; 6346800,294.261111111111;
        6350400,294.261111111111; 6354000,294.261111111111; 6357600,
        294.261111111111; 6361200,294.261111111111; 6364800,294.261111111111;
        6368400,294.261111111111; 6372000,294.261111111111; 6375600,
        294.261111111111; 6379200,294.261111111111; 6382800,289.168518518519;
        6386400,290.493055555556; 6390000,288.705555555556; 6393600,
        288.705555555556; 6397200,288.705555555556; 6400800,288.705555555556;
        6404400,288.705555555556; 6408000,288.705555555556; 6411600,
        293.798148148148; 6415200,294.261111111111; 6418800,294.261111111111;
        6422400,294.261111111111; 6426000,294.261111111111; 6429600,
        294.261111111111; 6433200,294.261111111111; 6436800,294.261111111111;
        6440400,294.261111111111; 6444000,294.261111111111; 6447600,
        294.261111111111; 6451200,294.261111111111; 6454800,294.261111111111;
        6458400,294.261111111111; 6462000,294.261111111111; 6465600,
        294.261111111111; 6469200,289.168518518519; 6472800,288.705555555556;
        6476400,288.705555555556; 6480000,288.705555555556; 6483600,
        293.420833333333; 6487200,295.892592592593; 6490800,295.789351851852;
        6494400,289.286111111111; 6498000,293.798148148148; 6501600,
        294.261111111111; 6505200,294.261111111111; 6508800,294.261111111111;
        6512400,294.261111111111; 6516000,294.261111111111; 6519600,
        288.705555555556; 6523200,288.705555555556; 6526800,288.705555555556;
        6530400,288.705555555556; 6534000,288.705555555556; 6537600,
        288.705555555556; 6541200,288.705555555556; 6544800,288.705555555556;
        6548400,288.705555555556; 6552000,288.705555555556; 6555600,
        288.705555555556; 6559200,288.705555555556; 6562800,288.705555555556;
        6566400,294.200462962963; 6570000,294.891666666667; 6573600,
        294.891203703704; 6577200,294.756481481481; 6580800,291.537037037037;
        6584400,294.262962962963; 6588000,294.261111111111; 6591600,
        294.261111111111; 6595200,294.261111111111; 6598800,294.261111111111;
        6602400,294.261111111111; 6606000,294.261111111111; 6609600,
        294.261111111111; 6613200,294.261111111111; 6616800,294.261111111111;
        6620400,294.261111111111; 6624000,294.261111111111; 6627600,
        294.261111111111; 6631200,294.261111111111; 6634800,294.261111111111;
        6638400,294.261111111111; 6642000,289.168518518519; 6645600,
        288.705555555556; 6649200,288.705555555556; 6652800,293.674074074074;
        6656400,294.237037037037; 6660000,294.195833333333; 6663600,
        294.155092592593; 6667200,294.0625; 6670800,294.14537037037; 6674400,
        294.181018518518; 6678000,294.261111111111; 6681600,294.261111111111;
        6685200,294.474074074074; 6688800,295.913888888889; 6692400,
        296.483333333333; 6696000,296.483333333333; 6699600,296.483333333333;
        6703200,295.351388888889; 6706800,294.261111111111; 6710400,
        294.261111111111; 6714000,294.261111111111; 6717600,294.261111111111;
        6721200,294.261111111111; 6724800,294.261111111111; 6728400,
        289.168518518519; 6732000,288.705555555556; 6735600,288.705555555556;
        6739200,289.266666666667; 6742800,293.125; 6746400,293.962962962963;
        6750000,294.593055555556; 6753600,294.793981481481; 6757200,
        294.330092592593; 6760800,294.261111111111; 6764400,294.261111111111;
        6768000,294.261111111111; 6771600,294.261111111111; 6775200,
        294.261111111111; 6778800,294.261111111111; 6782400,295.847685185185;
        6786000,296.446759259259; 6789600,294.538888888889; 6793200,
        294.261111111111; 6796800,294.261111111111; 6800400,294.261111111111;
        6804000,294.261111111111; 6807600,289.168518518519; 6811200,
        288.705555555556; 6814800,288.705555555556; 6818400,288.705555555556;
        6822000,288.705555555556; 6825600,288.705555555556; 6829200,
        288.705555555556; 6832800,288.705555555556; 6836400,288.705555555556;
        6840000,292.77962962963; 6843600,294.168518518519; 6847200,
        294.261111111111; 6850800,294.261111111111; 6854400,294.261111111111;
        6858000,294.261111111111; 6861600,294.261111111111; 6865200,
        294.261111111111; 6868800,294.261111111111; 6872400,294.261111111111;
        6876000,294.261111111111; 6879600,294.261111111111; 6883200,
        294.261111111111; 6886800,294.261111111111; 6890400,294.261111111111;
        6894000,289.168518518519; 6897600,288.705555555556; 6901200,
        288.705555555556; 6904800,288.705555555556; 6908400,288.705555555556;
        6912000,288.705555555556; 6915600,288.705555555556; 6919200,
        291.566666666667; 6922800,289.2875; 6926400,292.77962962963; 6930000,
        294.168518518519; 6933600,294.261111111111; 6937200,294.261111111111;
        6940800,294.261111111111; 6944400,294.261111111111; 6948000,
        294.261111111111; 6951600,294.261111111111; 6955200,294.261111111111;
        6958800,294.261111111111; 6962400,294.261111111111; 6966000,
        294.261111111111; 6969600,294.261111111111; 6973200,294.261111111111;
        6976800,294.261111111111; 6980400,289.168518518519; 6984000,
        288.705555555556; 6987600,288.705555555556; 6991200,288.705555555556;
        6994800,288.705555555556; 6998400,288.705555555556; 7002000,
        288.705555555556; 7005600,288.705555555556; 7009200,288.705555555556;
        7012800,292.77962962963; 7016400,294.168518518519; 7020000,
        294.261111111111; 7023600,294.261111111111; 7027200,294.261111111111;
        7030800,294.261111111111; 7034400,294.261111111111; 7038000,
        294.261111111111; 7041600,294.261111111111; 7045200,294.261111111111;
        7048800,294.261111111111; 7052400,294.261111111111; 7056000,
        294.261111111111; 7059600,294.261111111111; 7063200,294.261111111111;
        7066800,289.168518518519; 7070400,288.705555555556; 7074000,
        288.705555555556; 7077600,288.705555555556; 7081200,288.705555555556;
        7084800,288.705555555556; 7088400,292.839814814815; 7092000,295.825;
        7095600,294.02962962963; 7099200,293.793055555556; 7102800,
        294.363425925926; 7106400,294.261111111111; 7110000,294.261111111111;
        7113600,294.261111111111; 7117200,294.261111111111; 7120800,
        294.261111111111; 7124400,294.261111111111; 7128000,294.261111111111;
        7131600,294.707407407407; 7135200,294.484259259259; 7138800,
        294.261111111111; 7142400,294.261111111111; 7146000,294.261111111111;
        7149600,294.261111111111; 7153200,289.168518518519; 7156800,
        288.705555555556; 7160400,288.705555555556; 7164000,288.705555555556;
        7167600,288.705555555556; 7171200,288.705555555556; 7174800,
        288.705555555556; 7178400,288.705555555556; 7182000,288.705555555556;
        7185600,292.77962962963; 7189200,294.168518518519; 7192800,
        294.261111111111; 7196400,294.261111111111; 7200000,294.261111111111;
        7203600,294.261111111111; 7207200,294.261111111111; 7210800,
        294.261111111111; 7214400,294.261111111111; 7218000,294.261111111111;
        7221600,294.261111111111; 7225200,294.261111111111; 7228800,
        294.261111111111; 7232400,294.261111111111; 7236000,294.261111111111;
        7239600,289.168518518519; 7243200,288.705555555556; 7246800,
        288.705555555556; 7250400,288.705555555556; 7254000,288.705555555556;
        7257600,288.705555555556; 7261200,293.55462962963; 7264800,
        295.08287037037; 7268400,295.625462962963; 7272000,293.756481481481;
        7275600,294.346759259259; 7279200,294.261111111111; 7282800,
        294.261111111111; 7286400,294.261111111111; 7290000,294.261111111111;
        7293600,294.261111111111; 7297200,294.261111111111; 7300800,
        294.261111111111; 7304400,294.261111111111; 7308000,294.261111111111;
        7311600,294.261111111111; 7315200,294.261111111111; 7318800,
        294.261111111111; 7322400,294.261111111111; 7326000,289.168518518519;
        7329600,288.705555555556; 7333200,288.705555555556; 7336800,
        288.705555555556; 7340400,288.705555555556; 7344000,288.705555555556;
        7347600,288.705555555556; 7351200,288.705555555556; 7354800,
        288.705555555556; 7358400,292.77962962963; 7362000,294.168518518519;
        7365600,294.261111111111; 7369200,294.261111111111; 7372800,
        294.261111111111; 7376400,294.261111111111; 7380000,294.261111111111;
        7383600,294.261111111111; 7387200,294.261111111111; 7390800,
        294.261111111111; 7394400,294.261111111111; 7398000,294.261111111111;
        7401600,294.261111111111; 7405200,294.261111111111; 7408800,
        294.261111111111; 7412400,289.168518518519; 7416000,288.705555555556;
        7419600,288.705555555556; 7423200,288.705555555556; 7426800,
        288.705555555556; 7430400,288.705555555556; 7434000,293.536574074074;
        7437600,295.349537037037; 7441200,293.835648148148; 7444800,
        293.698148148148; 7448400,294.326851851852; 7452000,294.261111111111;
        7455600,294.261111111111; 7459200,294.261111111111; 7462800,
        294.261111111111; 7466400,294.261111111111; 7470000,294.261111111111;
        7473600,295.106018518519; 7477200,295.62037037037; 7480800,
        294.538888888889; 7484400,294.261111111111; 7488000,294.261111111111;
        7491600,294.261111111111; 7495200,294.261111111111; 7498800,
        289.168518518519; 7502400,288.705555555556; 7506000,288.705555555556;
        7509600,288.705555555556; 7513200,288.705555555556; 7516800,
        288.705555555556; 7520400,288.705555555556; 7524000,288.705555555556;
        7527600,288.705555555556; 7531200,292.77962962963; 7534800,
        294.168518518519; 7538400,294.261111111111; 7542000,294.261111111111;
        7545600,294.261111111111; 7549200,294.261111111111; 7552800,
        294.261111111111; 7556400,294.261111111111; 7560000,294.261111111111;
        7563600,294.261111111111; 7567200,294.261111111111; 7570800,
        294.261111111111; 7574400,294.261111111111; 7578000,294.261111111111;
        7581600,294.261111111111; 7585200,289.168518518519; 7588800,
        288.705555555556; 7592400,289.631481481481; 7596000,289.816666666667;
        7599600,289.816666666667; 7603200,289.816666666667; 7606800,
        289.816666666667; 7610400,289.816666666667; 7614000,289.816666666667;
        7617600,293.890740740741; 7621200,295.27962962963; 7624800,
        295.372222222222; 7628400,295.372222222222; 7632000,295.372222222222;
        7635600,295.372222222222; 7639200,295.372222222222; 7642800,
        295.372222222222; 7646400,295.372222222222; 7650000,295.372222222222;
        7653600,295.372222222222; 7657200,295.372222222222; 7660800,
        295.372222222222; 7664400,295.372222222222; 7668000,295.372222222222;
        7671600,290.27962962963; 7675200,289.816666666667; 7678800,
        289.816666666667; 7682400,289.816666666667; 7686000,289.816666666667;
        7689600,289.816666666667; 7693200,289.816666666667; 7696800,
        289.816666666667; 7700400,289.816666666667; 7704000,293.890740740741;
        7707600,295.27962962963; 7711200,295.372222222222; 7714800,
        295.372222222222; 7718400,295.372222222222; 7722000,295.372222222222;
        7725600,295.372222222222; 7729200,294.909259259259; 7732800,
        294.261111111111; 7736400,294.261111111111; 7740000,294.261111111111;
        7743600,294.261111111111; 7747200,294.261111111111; 7750800,
        294.261111111111; 7754400,294.261111111111; 7758000,289.168518518519;
        7761600,288.705555555556; 7765200,288.705555555556; 7768800,
        288.705555555556; 7772400,288.705555555556; 7776000,288.705555555556;
        7779600,288.705555555556; 7783200,288.705555555556; 7786800,
        288.705555555556; 7790400,293.798148148148; 7794000,294.261111111111;
        7797600,294.261111111111; 7801200,294.261111111111; 7804800,
        294.261111111111; 7808400,294.261111111111; 7812000,294.261111111111;
        7815600,294.261111111111; 7819200,294.261111111111; 7822800,
        294.261111111111; 7826400,294.261111111111; 7830000,294.261111111111;
        7833600,294.261111111111; 7837200,288.705555555556; 7840800,
        288.705555555556; 7844400,288.705555555556; 7848000,288.705555555556;
        7851600,288.705555555556; 7855200,288.705555555556; 7858800,
        288.705555555556; 7862400,288.705555555556; 7866000,288.705555555556;
        7869600,288.705555555556; 7873200,288.705555555556; 7876800,
        288.705555555556; 7880400,293.798148148148; 7884000,294.261111111111;
        7887600,294.261111111111; 7891200,294.261111111111; 7894800,
        294.261111111111; 7898400,294.261111111111; 7902000,294.261111111111;
        7905600,294.261111111111; 7909200,294.261111111111; 7912800,
        294.261111111111; 7916400,294.261111111111; 7920000,294.261111111111;
        7923600,294.261111111111; 7927200,294.261111111111; 7930800,
        289.168518518519; 7934400,288.705555555556; 7938000,288.705555555556;
        7941600,288.705555555556; 7945200,288.705555555556; 7948800,
        288.705555555556; 7952400,288.705555555556; 7956000,288.705555555556;
        7959600,288.705555555556; 7963200,288.705555555556; 7966800,
        293.798148148148; 7970400,294.261111111111; 7974000,294.261111111111;
        7977600,294.261111111111; 7981200,294.261111111111; 7984800,
        294.261111111111; 7988400,294.261111111111; 7992000,294.261111111111;
        7995600,294.261111111111; 7999200,294.261111111111; 8002800,
        288.705555555556; 8006400,288.705555555556; 8010000,288.705555555556;
        8013600,288.705555555556; 8017200,288.705555555556; 8020800,
        288.705555555556; 8024400,288.705555555556; 8028000,288.705555555556;
        8031600,288.705555555556; 8035200,288.705555555556; 8038800,
        288.705555555556; 8042400,288.705555555556; 8046000,288.705555555556;
        8049600,288.705555555556; 8053200,293.798148148148; 8056800,
        294.261111111111; 8060400,294.261111111111; 8064000,294.261111111111;
        8067600,294.261111111111; 8071200,288.705555555556; 8074800,
        288.705555555556; 8078400,288.705555555556; 8082000,288.705555555556;
        8085600,288.705555555556; 8089200,288.705555555556; 8092800,
        288.705555555556; 8096400,288.705555555556; 8100000,288.705555555556;
        8103600,288.705555555556; 8107200,288.705555555556; 8110800,
        288.705555555556; 8114400,288.705555555556; 8118000,288.705555555556;
        8121600,288.705555555556; 8125200,288.705555555556; 8128800,
        288.705555555556; 8132400,288.705555555556; 8136000,288.705555555556;
        8139600,293.798148148148; 8143200,294.261111111111; 8146800,
        294.77037037037; 8150400,294.816666666667; 8154000,294.816666666667;
        8157600,294.816666666667; 8161200,294.816666666667; 8164800,
        294.816666666667; 8168400,294.816666666667; 8172000,294.816666666667;
        8175600,294.816666666667; 8179200,294.816666666667; 8182800,
        294.307407407407; 8186400,294.261111111111; 8190000,289.168518518519;
        8193600,288.705555555556; 8197200,288.705555555556; 8200800,
        288.705555555556; 8204400,288.705555555556; 8208000,288.705555555556;
        8211600,288.705555555556; 8215200,288.705555555556; 8218800,
        288.705555555556; 8222400,289.481481481481; 8226000,294.186111111111;
        8229600,294.261111111111; 8233200,294.261111111111; 8236800,
        294.261111111111; 8240400,294.261111111111; 8244000,294.261111111111;
        8247600,294.261111111111; 8251200,294.261111111111; 8254800,
        294.261111111111; 8258400,294.261111111111; 8262000,294.261111111111;
        8265600,294.261111111111; 8269200,294.261111111111; 8272800,
        294.261111111111; 8276400,294.261111111111; 8280000,294.261111111111;
        8283600,289.631481481481; 8287200,288.705555555556; 8290800,
        289.631481481481; 8294400,289.168518518519; 8298000,288.705555555556;
        8301600,288.705555555556; 8305200,288.705555555556; 8308800,
        288.705555555556; 8312400,293.798148148148; 8316000,294.261111111111;
        8319600,295.27962962963; 8323200,295.372222222222; 8326800,
        294.353703703704; 8330400,294.261111111111; 8334000,294.261111111111;
        8337600,294.261111111111; 8341200,294.261111111111; 8344800,
        294.261111111111; 8348400,294.261111111111; 8352000,294.261111111111;
        8355600,294.261111111111; 8359200,294.261111111111; 8362800,
        289.168518518519; 8366400,288.705555555556; 8370000,288.705555555556;
        8373600,291.483333333333; 8377200,288.937037037037; 8380800,
        288.705555555556; 8384400,288.705555555556; 8388000,288.705555555556;
        8391600,288.705555555556; 8395200,288.705555555556; 8398800,
        293.798148148148; 8402400,294.261111111111; 8406000,295.27962962963;
        8409600,289.261111111111; 8413200,288.705555555556; 8416800,
        294.816666666667; 8420400,295.372222222222; 8424000,294.353703703704;
        8427600,294.261111111111; 8431200,289.168518518519; 8434800,
        288.705555555556; 8438400,288.705555555556; 8442000,288.705555555556;
        8445600,288.705555555556; 8449200,288.705555555556; 8452800,
        288.705555555556; 8456400,294.307407407407; 8460000,294.816666666667;
        8463600,289.214814814815; 8467200,288.705555555556; 8470800,
        288.705555555556; 8474400,288.705555555556; 8478000,288.705555555556;
        8481600,293.798148148148; 8485200,294.261111111111; 8488800,
        288.705555555556; 8492400,288.705555555556; 8496000,288.705555555556;
        8499600,288.705555555556; 8503200,294.261111111111; 8506800,
        294.261111111111; 8510400,294.261111111111; 8514000,294.261111111111;
        8517600,289.168518518519; 8521200,288.705555555556; 8524800,
        288.705555555556; 8528400,288.705555555556; 8532000,288.705555555556;
        8535600,288.705555555556; 8539200,288.705555555556; 8542800,
        294.307407407407; 8546400,294.816666666667; 8550000,289.214814814815;
        8553600,288.705555555556; 8557200,288.705555555556; 8560800,
        288.705555555556; 8564400,288.705555555556],
                                         extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic)
    "Heating setpoint for room temperature"
    annotation (Placement(transformation(extent={{-184,-190},{-110,-116}})));
  Fluid.Aachen_HP_2stage_FMU_wTMixCalc_ReaFlo aachen_HP_2stage_FMU_wTMixCalc
    annotation (Placement(transformation(extent={{170,-128},{298,6}})));
  Buildings.Fluid.Sources.MassFlowSource_T supFan(
    redeclare package Medium = Buildings.Media.Air,
    use_m_flow_in=true,
    use_T_in=true,
    nPorts=1) annotation (Placement(transformation(extent={{432,-134},{526,-40}})));
  Modelica.Blocks.Sources.Constant SAflo(final k=(950*1.189)/(35.31*60))
    "Fixed supply air flow rate" annotation (Placement(transformation(
        extent={{31,31},{-31,-31}},
        rotation=180,
        origin={121,377})));
  Buildings.Fluid.Sensors.Temperature        senTRA(
    redeclare final package Medium = Buildings.Media.Air)
                       "Return air temperature" annotation (Placement(
        transformation(
        extent={{38,-45},{-38,45}},
        rotation=0,
        origin={652,-289})));
   Buildings.BoundaryConditions.WeatherData.ReaderTMY3 weaDat(filNam=
        ModelicaServices.ExternalReferences.loadResource("modelica://hil_flexlab_model/Resources/weatherdata/Berkeley-Real-Weather-202201010323.mos"))
    annotation (Placement(transformation(extent={{-294,398},{-204,490}})));
  Buildings.BoundaryConditions.WeatherData.Bus
                                     weaBus "Weather data bus"
    annotation (Placement(transformation(extent={{-118,168},{-36,222}})));
  Modelica.Blocks.Sources.CombiTimeTable SAFloRea(table=[5097600,0.401435755530382;
        5101200,0.400144950281632; 5104800,0.112688233581925; 5108400,0.0854316647786274;
        5112000,0.0860490064193335; 5115600,0.0865681346172; 5119200,0.0861238357091161;
        5122800,0.0862875247805154; 5126400,0.212253280468234; 5130000,0.420638822020831;
        5133600,0.416088265835929; 5137200,0.416111649988986; 5140800,0.414975180150414;
        5144400,0.413609545611882; 5148000,0.412206496428459; 5151600,0.411682691399981;
        5155200,0.409503288335064; 5158800,0.407772861008842; 5162400,0.404293299033953;
        5166000,0.400388145473426; 5169600,0.401379633563045; 5173200,0.400430236948928;
        5176800,0.400986779791686; 5180400,0.113249453255294; 5184000,0.37197639950911;
        5187600,0.395641162402845; 5191200,0.403128768211712; 5194800,0.40209518864659;
        5198400,0.406126616633626; 5202000,0.400879212687624; 5205600,0.415279174140155;
        5209200,0.403900445262595; 5212800,0.40325504263822; 5216400,0.405200604172567;
        5220000,0.411930563422386; 5223600,0.411523679159193; 5227200,0.413618899273105;
        5230800,0.413651637087385; 5234400,0.414147381132194; 5238000,0.412253264734573;
        5241600,0.410045800685987; 5245200,0.488148871896535; 5248800,0.525451272853142;
        5252400,0.524557998206363; 5256000,0.523697461373863; 5259600,0.524165144435004;
        5263200,0.522907077000535; 5266800,0.122154138739419; 5270400,0.484196950029894;
        5274000,0.52232715000472; 5277600,0.525745913181661; 5281200,0.519867137103118;
        5284800,0.524015485855439; 5288400,0.52494617514711; 5292000,0.519974704207181;
        5295600,0.521457259510998; 5299200,0.522617113502628; 5302800,0.522607759841405;
        5306400,0.523482327165738; 5310000,0.525296937442965; 5313600,0.524066930992165;
        5317200,0.522766772082193; 5320800,0.522556314704679; 5324400,0.522589052518959;
        5328000,0.524614120173699; 5331600,0.521854790112968; 5335200,0.522191521916989;
        5338800,0.521892204757859; 5342400,0.520194515245917; 5346000,0.522200875578212;
        5349600,0.52172851568646; 5353200,0.122439425406715; 5356800,0.483261583907612;
        5360400,0.521840759621133; 5364000,0.524141760281947; 5367600,0.524679595802259;
        5371200,0.526555004877435; 5374800,0.523402821045344; 5378400,0.519282533276692;
        5382000,0.521709808364014; 5385600,0.519483636992983; 5389200,0.52381905896976;
        5392800,0.524843284873659; 5396400,0.525474657006199; 5400000,0.530057951005381;
        5403600,0.532882756694673; 5407200,0.531353433084741; 5410800,0.528374291985273;
        5414400,0.526849645205954; 5418000,0.411495618175525; 5421600,0.521541442462003;
        5425200,0.517888837754492; 5428800,0.520816533717235; 5432400,0.520175807923471;
        5436000,0.121298278737531; 5439600,0.0842624571257749; 5443200,0.0838134813870795;
        5446800,0.0837246216054627; 5450400,0.0836451154850687; 5454000,0.0831680787627049;
        5457600,0.0833270910034929; 5461200,0.481007351552912; 5464800,0.522860308694421;
        5468400,0.521906235249693; 5472000,0.522219582900658; 5475600,0.528168511438371;
        5479200,0.533294317788477; 5482800,0.531881914943831; 5486400,0.53602558686554;
        5490000,0.536147184461437; 5493600,0.532550701721262; 5497200,0.533177397023191;
        5500800,0.529936353409484; 5504400,0.529632359419743; 5508000,0.524876022687939;
        5511600,0.521405814374272; 5515200,0.521934296233362; 5518800,0.522350534157777;
        5522400,0.122495547374052; 5526000,0.084879798766481; 5529600,0.0845898352685736;
        5533200,0.0849359207338179; 5536800,0.0851744390949998; 5540400,0.0853942501337361;
        5544000,0.0852632988766166; 5547600,0.486806621511061; 5551200,0.522635820825073;
        5554800,0.53323819582114; 5558400,0.53071738412159; 5562000,0.53629216621039;
        5565600,0.539112295069071; 5569200,0.541109301740143; 5572800,0.541184131029925;
        5576400,0.541184131029925; 5580000,0.540393746656597; 5583600,0.538401416816136;
        5587200,0.533509451996601; 5590800,0.531835146637717; 5594400,0.527986115044526;
        5598000,0.52332331492495; 5601600,0.524885376349161; 5605200,0.526293102363196;
        5608800,0.124024870983983; 5612400,0.0856140611724724; 5616000,0.0850294573460461;
        5619600,0.0847956158154756; 5623200,0.0852539452153938; 5626800,0.0853615123194562;
        5630400,0.0852071769092797; 5634000,0.48541292598886; 5637600,0.526615803675383;
        5641200,0.528767145756632; 5644800,0.533598311778218; 5648400,0.535412922055445;
        5652000,0.538593166871204; 5655600,0.539916709934233; 5659200,0.543017448629598;
        5662800,0.54289117420309; 5666400,0.544322284370181; 5670000,0.53848092293653;
        5673600,0.540566789389219; 5677200,0.538303203373297; 5680800,0.532522640737594;
        5684400,0.528720377450518; 5688000,0.5274015112181; 5691600,0.527958054060858;
        5695200,0.527265883130369; 5698800,0.526980596463073; 5702400,0.491333793542906;
        5706000,0.527251852638535; 5709600,0.525741236351049; 5713200,0.52773356619151;
        5716800,0.526456791434595; 5720400,0.527219114824255; 5724000,0.523744229679977;
        5727600,0.525937663236729; 5731200,0.535165050033041; 5734800,0.536395056483841;
        5738400,0.542152234966487; 5742000,0.543779772019258; 5745600,0.541324435948268;
        5749200,0.419731516882218; 5752800,0.0938499598791655; 5756400,0.167809359168004;
        5760000,0.53921050851191; 5763600,0.534398049812769; 5767200,0.527906608924132;
        5770800,0.525918955914283; 5774400,0.524632827496145; 5778000,0.525792681487775;
        5781600,0.523856473614651; 5785200,0.523875180937097; 5788800,0.487793432770068;
        5792400,0.521868820604802; 5796000,0.521822052298688; 5799600,0.523211070990277;
        5803200,0.522855631863809; 5806800,0.521214064319204; 5810400,0.524904083671607;
        5814000,0.523725522357532; 5817600,0.530333884011454; 5821200,0.532943555492621;
        5824800,0.537325745775512; 5828400,0.537414605557129; 5832000,0.534529001069889;
        5835600,0.537391221404072; 5839200,0.535838513641084; 5842800,0.535183757355486;
        5846400,0.237592348720853; 5850000,0.528706346958683; 5853600,0.524922790994053;
        5857200,0.522247643884326; 5860800,0.522537607382233; 5864400,0.519633295572548;
        5868000,0.124216621039051; 5871600,0.0852165305705025; 5875200,0.084982689039932;
        5878800,0.0848704451052582; 5882400,0.0849405975644293; 5886000,0.0847628780011957;
        5889600,0.0848423841215897; 5893200,0.483883602378929; 5896800,0.529828786305422;
        5900400,0.523664723559583; 5904000,0.529506084993234; 5907600,0.531657427074483;
        5911200,0.534870409704522; 5914800,0.537157379873501; 5918400,0.536572776047075;
        5922000,0.537208825010227; 5925600,0.539233892664967; 5929200,0.539191801189465;
        5932800,0.5383452948488; 5936400,0.533621695931275; 5940000,0.528743761603575;
        5943600,0.52454864454514; 5947200,0.525778650995941; 5950800,0.525703821706158;
        5954400,0.123762968469744; 5958000,0.0858759636867113; 5961600,0.0864933053274175;
        5965200,0.0860302990968879; 5968800,0.0856842136316435; 5972400,0.0853053903521193;
        5976000,0.0856935672928664; 5979600,0.48773263397212; 5983200,0.527742919852733;
        5986800,0.527116224550804; 5990400,0.53270971396205; 5994000,0.536989013971491;
        5997600,0.542652655841908; 6001200,0.54325596699078; 6004800,0.544509357594638;
        6008400,0.544093119670222; 6012000,0.543312088958117; 6015600,0.543438363384625;
        6019200,0.540552758897385; 6022800,0.53702175178577; 6026400,0.531507768494918;
        6030000,0.529080493407596; 6033600,0.527523108813997; 6037200,0.52700398061613;
        6040800,0.122715358412788; 6044400,0.0859227319928254; 6048000,0.086100451556059;
        6051600,0.0861425430315617; 6055200,0.0856795368010321; 6058800,0.0855158477296328;
        6062400,0.0855345550520784; 6066000,0.491801476604047; 6069600,0.522280381698606;
        6073200,0.527770980836401; 6076800,0.528374291985273; 6080400,0.532976293306901;
        6084000,0.535567257465622; 6087600,0.541071887095252; 6091200,0.539257276818024;
        6094800,0.538831685232386; 6098400,0.538326587526354; 6102000,0.533228842159917;
        6105600,0.529772664338085; 6109200,0.528187218760817; 6112800,0.523842443122817;
        6116400,0.525432565530696; 6120000,0.525694468044935; 6123600,0.526293102363196;
        6127200,0.121836114257843; 6130800,0.0855439087133012; 6134400,0.0848423841215897;
        6138000,0.0842671339563863; 6141600,0.08477690849303; 6145200,0.0843513169073917;
        6148800,0.0856888904622549; 6152400,0.489753024796249; 6156000,0.527967407722081;
        6159600,0.527181700179364; 6163200,0.528907450674974; 6166800,0.530838981717486;
        6170400,0.53343929953743; 6174000,0.534388696151546; 6177600,0.535707562383964;
        6181200,0.538948605997671; 6184800,0.538097422826395; 6188400,0.532934201831398;
        6192000,0.532569409043708; 6195600,0.531213128166399; 6199200,0.527691474716007;
        6202800,0.527167669687529; 6206400,0.525839449793889; 6210000,0.524717010447151;
        6213600,0.122804218194405; 6217200,0.0857029209540892; 6220800,0.0859227319928254;
        6224400,0.0855252013908556; 6228000,0.0851837927562226; 6231600,0.0854784330847415;
        6235200,0.452296288429466; 6238800,0.526597096352937; 6242400,0.527172346518141;
        6246000,0.527481017338494; 6249600,0.532125110135624; 6253200,0.536034940526763;
        6256800,0.540809984581013; 6260400,0.544107150162057; 6264000,0.542498320431732;
        6267600,0.544355022184461; 6271200,0.541754704364517; 6274800,0.538649288838541;
        6278400,0.536006879543094; 6282000,0.531264573303125; 6285600,0.529842816797256;
        6289200,0.529061786085151; 6292800,0.527350066081374; 6296400,0.527995468705749;
        6300000,0.529174030019824; 6303600,0.52839767613833; 6307200,0.122331858302653;
        6310800,0.0862126954907329; 6314400,0.0860302990968879; 6318000,0.0862080186601215;
        6321600,0.122790187702571; 6325200,0.120989607917178; 6328800,0.0873398116680827;
        6332400,0.0862922016111268; 6336000,0.0862126954907328; 6339600,0.0868814822681645;
        6343200,0.0877046044557727; 6346800,0.0882471168066962; 6350400,0.0898045014002958;
        6354000,0.426643872525882; 6357600,0.537241562824507; 6361200,0.541460064035999;
        6364800,0.538265788728406; 6368400,0.534613184020894; 6372000,0.530675292646087;
        6375600,0.529047755593316; 6379200,0.526685956134554; 6382800,0.123047413386198;
        6386400,0.156528843733283; 6390000,0.0871714457660719; 6393600,0.0862547869662355;
        6397200,0.0862267259825671; 6400800,0.085609384341861; 6404400,0.085062195160326;
        6408000,0.0857169514459234; 6411600,0.487835524245571; 6415200,0.530693999968533;
        6418800,0.527696151546619; 6422400,0.533991165549577; 6426000,0.537601678781585;
        6429600,0.540230057585198; 6433200,0.542853759558199; 6436800,0.542007253217534;
        6440400,0.543349503603008; 6444000,0.541436679882942; 6447600,0.541806149501243;
        6451200,0.53711996522861; 6454800,0.53499668413103; 6458400,0.528753115264797;
        6462000,0.526667248812109; 6465600,0.526657895150886; 6469200,0.122420718084269;
        6472800,0.0850247805154347; 6476400,0.085244591554171; 6480000,0.0851276707888857;
        6483600,0.119067430535888; 6487200,0.341193500424809; 6490800,0.193022152994116;
        6494400,0.122186876553699; 6498000,0.485852548066333; 6501600,0.525381120393971;
        6505200,0.525273553289908; 6508800,0.526952535479404; 6512400,0.527251852638535;
        6516000,0.535674824569684; 6519600,0.23993544085717; 6523200,0.0909082334245885;
        6526800,0.09127770304289; 6530400,0.0924001423896283; 6534000,0.0917173251203625;
        6537600,0.0896080745146166; 6541200,0.0884248363699298; 6544800,0.0862501101356241;
        6548400,0.0854597257622959; 6552000,0.0847722316624186; 6555600,0.0852165305705025;
        6559200,0.0848470609522011; 6562800,0.0845617742849051; 6566400,0.487222859435476;
        6570000,0.525301614273577; 6573600,0.523052058749489; 6577200,0.529005664117814;
        6580800,0.304742282639479; 6584400,0.525773974165329; 6588000,0.522037186506813;
        6591600,0.524436400610466; 6595200,0.530291792535951; 6598800,0.532326213851915;
        6602400,0.539088910916014; 6606000,0.540159905126027; 6609600,0.539014081626231;
        6613200,0.540412453979043; 6616800,0.53990735627301; 6620400,0.539074880424179;
        6624000,0.533453330029265; 6627600,0.527808395481293; 6631200,0.525806711979609;
        6634800,0.524623473834922; 6638400,0.523510388149407; 6642000,0.122327181472041;
        6645600,0.0848844755970924; 6649200,0.0845851584379622; 6652800,0.484917181944051;
        6656400,0.524244650555398; 6660000,0.526877706189622; 6663600,0.521574180276283;
        6667200,0.523739552849366; 6670800,0.52123277164165; 6674400,0.522350534157777;
        6678000,0.521672393719123; 6681600,0.522575022027125; 6685200,0.524520583561471;
        6688800,0.526643864659052; 6692400,0.525264199628686; 6696000,0.525367089902137;
        6699600,0.525717852197992; 6703200,0.523987424871771; 6706800,0.52816383460776;
        6710400,0.528121743132257; 6714000,0.525498041159256; 6717600,0.525292260612354;
        6721200,0.52518001667768; 6724800,0.523262516127002; 6728400,0.523496357657573;
        6732000,0.517626935240253; 6735600,0.121910943547626; 6739200,0.157894478271815;
        6742800,0.519628618741936; 6746400,0.524534614053306; 6750000,0.524646857987979;
        6753600,0.524038870008496; 6757200,0.528458474936279; 6760800,0.52338879055351;
        6764400,0.526985273293684; 6768000,0.529627682589131; 6771600,0.530282438874728;
        6775200,0.534800257245351; 6778800,0.538827008401775; 6782400,0.538990697473174;
        6786000,0.541090594417697; 6789600,0.541221545674817; 6793200,0.540791277258567;
        6796800,0.537405251895906; 6800400,0.532578762704931; 6804000,0.529309658107555;
        6807600,0.124333541804336; 6811200,0.0864792748355833; 6814800,0.0858198417193744;
        6818400,0.086544750464143; 6822000,0.0858712868560999; 6825600,0.0857029209540892;
        6829200,0.0858899941785456; 6832800,0.086259463796847; 6836400,0.0862688174580698;
        6840000,0.486404414078479; 6843600,0.525671083891878; 6847200,0.526559681708046;
        6850800,0.530043920513547; 6854400,0.532059634507064; 6858000,0.534856379212688;
        6861600,0.541389911576827; 6865200,0.541244929827874; 6868800,0.542638625350074;
        6872400,0.54262459485824; 6876000,0.54444855879669; 6879600,0.540992380974858;
        6883200,0.540253441738255; 6886800,0.538204989930457; 6890400,0.531395524560244;
        6894000,0.125315676232732; 6897600,0.0880740740740741; 6901200,0.0878028178986123;
        6904800,0.0877420191006639; 6908400,0.0869048664212215; 6912000,0.0875736531986532;
        6915600,0.0872275677334088; 6919200,0.271415187702571; 6922800,0.127060134050788;
        6926400,0.492021287642783; 6930000,0.526475498757041; 6933600,0.530146810786998;
        6937200,0.530997993958274; 6940800,0.537339776267346; 6944400,0.540459222285157;
        6948000,0.543358857264231; 6951600,0.546366059347368; 6955200,0.547142413228862;
        6958800,0.547619449951226; 6962400,0.54647362645143; 6966000,0.546211723937191;
        6969600,0.544406467321187; 6973200,0.541071887095252; 6976800,0.533785385002675;
        6980400,0.529566883791183; 6984000,0.529796048491142; 6987600,0.123430913496334;
        6991200,0.0867365005192108; 6994800,0.0856047075112496; 6998400,0.0859227319928254;
        7002000,0.0852913598602851; 7005600,0.0858338722112087; 7009200,0.0855485855439126;
        7012800,0.488756859876019; 7016400,0.523112857547437; 7020000,0.527621322256836;
        7023600,0.527911285754744; 7027200,0.529365780074892; 7030800,0.532714390792662;
        7034400,0.536993690802102; 7038000,0.538055331350892; 7041600,0.540753862613676;
        7045200,0.54076789310551; 7048800,0.542788283929639; 7052400,0.541909039774694;
        7056000,0.539252599987413; 7059600,0.534758165769848; 7063200,0.529926999748261;
        7066800,0.525713175367381; 7070400,0.524441077441077; 7074000,0.121971742345574;
        7077600,0.0855579392051355; 7081200,0.085712274615312; 7084800,0.0854176342867932;
        7088400,0.37592364454514; 7092000,0.527406188048711; 7095600,0.410405916643066;
        7099200,0.525231461814406; 7102800,0.525441919191919; 7106400,0.522649851316907;
        7110000,0.52779904182007; 7113600,0.529903615595204; 7117200,0.535983495390037;
        7120800,0.537662477579534; 7124400,0.539687545234274; 7128000,0.540590173542276;
        7131600,0.540187966109695; 7135200,0.538831685232386; 7138800,0.537657800748922;
        7142400,0.534393372982158; 7146000,0.52846315176689; 7149600,0.524539290883917;
        7153200,0.524431723779855; 7156800,0.524165144435004; 7160400,0.121667748355832;
        7164000,0.0843045486012776; 7167600,0.0843606705686145; 7171200,0.0851136402970515;
        7174800,0.0853334513357878; 7178400,0.0843232559237232; 7182000,0.0842484266339406;
        7185600,0.483808773089147; 7189200,0.524614120173699; 7192800,0.525745913181661;
        7196400,0.521003606941691; 7200000,0.523094150224991; 7203600,0.524197882249284;
        7207200,0.531489061172472; 7210800,0.536460532112401; 7214400,0.53738654457346;
        7218000,0.539799789168948; 7221600,0.538756855942604; 7225200,0.5381816057774;
        7228800,0.536540038232795; 7232400,0.532316860190692; 7236000,0.52673740127128;
        7239600,0.523477650335127; 7243200,0.522916430661758; 7246800,0.121574211743604;
        7250400,0.0845337133012367; 7254000,0.0847675548318071; 7257600,0.0853989269643475;
        7261200,0.484257748827842; 7264800,0.520255314043865; 7268400,0.526134090122408;
        7272000,0.521008283772302; 7275600,0.525002297114447; 7279200,0.520288051858145;
        7282800,0.523061412410711; 7286400,0.524688949463482; 7290000,0.52982410947481;
        7293600,0.533242872651751; 7297200,0.536568099216464; 7300800,0.538438831461028;
        7304400,0.5388784535385; 7308000,0.539561270807766; 7311600,0.536848709053148;
        7315200,0.531021378111331; 7318800,0.527696151546619; 7322400,0.523108180716826;
        7326000,0.522182168255766; 7329600,0.522154107272098; 7333200,0.122359919286321;
        7336800,0.0847675548318071; 7340400,0.0848377072909783; 7344000,0.0846319267440763;
        7347600,0.0844074388747286; 7351200,0.0844822681645111; 7354800,0.0846132194216306;
        7358400,0.480427424557097; 7362000,0.519081429560401; 7365600,0.520428356776488;
        7369200,0.520447064098933; 7372800,0.521868820604802; 7376400,0.524487845747192;
        7380000,0.525250169136851; 7383600,0.526096675477516; 7387200,0.52663918782844;
        7390800,0.525484010667422; 7394400,0.526424053620315; 7398000,0.52381905896976;
        7401600,0.520320789672425; 7405200,0.520091624972466; 7408800,0.518908386827779;
        7412400,0.518922417319614; 7416000,0.516401605620064; 7419600,0.119455607476636;
        7423200,0.082438493187325; 7426800,0.083579639856509; 7430400,0.0836217313320117;
        7434000,0.477382807829069; 7437600,0.51791689873816; 7441200,0.40498079313383;
        7444800,0.518945801472671; 7448400,0.524506553069637; 7452000,0.521321631423267;
        7455600,0.518529563548255; 7459200,0.519338655244029; 7462800,0.519287210107303;
        7466400,0.528916804336197; 7470000,0.530609817017527; 7473600,0.530034566852324;
        7477200,0.531629366090815; 7480800,0.534210976588313; 7484400,0.529978444884987;
        7488000,0.524038870008496; 7491600,0.522654528147519; 7495200,0.520956838635577;
        7498800,0.521097143553919; 7502400,0.522083954812927; 7506000,0.121541473929324;
        7509600,0.0851229939582743; 7513200,0.0845056523175682; 7516800,0.0850434878378803;
        7520400,0.0854924635765757; 7524000,0.0848470609522011; 7527600,0.0854644025929073;
        7531200,0.487498792441549; 7534800,0.519913905409232; 7538400,0.524305449353346;
        7542000,0.524258681047232; 7545600,0.526667248812109; 7549200,0.524263357877844;
        7552800,0.528823267723969; 7556400,0.530577079203247; 7560000,0.533051122596683;
        7563600,0.53489847068819; 7567200,0.534065994839359; 7570800,0.536895477359262;
        7574400,0.532522640737594; 7578000,0.528341554170993; 7581600,0.526246334057082;
        7585200,0.524969559300167; 7588800,0.525605608263318; 7592400,0.522972552629095;
        7596000,0.122528285188332; 7599600,0.0852586220460052; 7603200,0.084856414613424;
        7606800,0.0845103291481796; 7610400,0.0853802196419019; 7614000,0.0856561526479751;
        7617600,0.458820467132383; 7621200,0.0783743273860096; 7624800,0.076484887819;
        7628400,0.077317363667831; 7632000,0.077728924761635; 7635600,0.0777756930677491;
        7639200,0.0785286627961861; 7642800,0.0799504193020548; 7646400,0.0815031270650429;
        7650000,0.0752502045375877; 7653600,0.061509676201265; 7657200,0; 7660800,
        0; 7664400,0.0535543873312565; 7668000,0.0792722788634004; 7671600,0.0132120464772334;
        7675200,0; 7678800,0; 7682400,0; 7686000,0; 7689600,0; 7693200,0; 7696800,
        0; 7700400,0; 7704000,0.42235989568583; 7707600,0.500982095094245; 7711200,
        0.498292917492684; 7714800,0.494130538248529; 7718400,0.502020351489978;
        7722000,0.532354274835583; 7725600,0.529463993517732; 7729200,0.533850860631234;
        7732800,0.535553226973788; 7736400,0.535936727083923; 7740000,0.535651440416627;
        7743600,0.534341927845432; 7747200,0.531591951445923; 7750800,0.529543499638126;
        7754400,0.524389632304352; 7758000,0.522341180496554; 7761600,0.519881167594953;
        7765200,0.519698771201108; 7768800,0.520938131313131; 7772400,0.517458569338242;
        7776000,0.12146196780893; 7779600,0.0850809024827716; 7783200,0.0851557317725542;
        7786800,0.0850902561439945; 7790400,0.481236516252871; 7794000,0.522654528147519;
        7797600,0.524094991975833; 7801200,0.526171504767299; 7804800,0.527616645426225;
        7808400,0.532054957676453; 7812000,0.536086385663488; 7815600,0.537470727524466;
        7819200,0.538593166871204; 7822800,0.537886965448881; 7826400,0.538242404575348;
        7830000,0.536923538342931; 7833600,0.538873776707889; 7837200,0.124581413826741;
        7840800,0.0881722875169137; 7844400,0.0860630369111677; 7848000,0.0856234148336952;
        7851600,0.0841315058686554; 7855200,0.0850341341766575; 7858800,0.52229441219044;
        7862400,0.121471321470153; 7866000,0.0852820061990623; 7869600,0.0849452743950407;
        7873200,0.0847582011705843; 7876800,0.0853521586582334; 7880400,0.488798951351521;
        7884000,0.52402016268605; 7887600,0.526816907391674; 7891200,0.52952479231568;
        7894800,0.532821957896724; 7898400,0.536217336920608; 7902000,0.538719441297712;
        7905600,0.543003418137764; 7909200,0.54192774709714; 7912800,0.541782765348186;
        7916400,0.540113136819912; 7920000,0.538186282608011; 7923600,0.536661635828692;
        7927200,0.529281597123887; 7930800,0.527490370999717; 7934400,0.526283748701973;
        7938000,0.526166827936688; 7941600,0.52481522388999; 7945200,0.123921980710532;
        7948800,0.0865774882784229; 7952400,0.0859367624846597; 7956000,0.085894671009157;
        7959600,0.0857871039050945; 7963200,0.0861331893703389; 7966800,0.485286651562352;
        7970400,0.523482327165738; 7974000,0.52547933383681; 7977600,0.530834304886875;
        7981200,0.535614025771736; 7984800,0.53775133736115; 7988400,0.54106721026464;
        7992000,0.538883130369112; 7995600,0.539140356052739; 7999200,0.538597843701816;
        8002800,0.203348594984109; 8006400,0.0911935200918846; 8010000,0.0895051842411655;
        8013600,0.0879571533087888; 8017200,0.0863950918845778; 8020800,0.0856187380030838;
        8024400,0.0861752808458416; 8028000,0.0856795368010321; 8031600,0.0857263051071462;
        8035200,0.0859087015009912; 8038800,0.0852960366908965; 8042400,0.0849499512256522;
        8046000,0.084800292646087; 8049600,0.085347481827622; 8053200,0.485759011454105;
        8056800,0.524857315365493; 8060400,0.525437242361308; 8064000,0.529431255703452;
        8067600,0.532896787186507; 8071200,0.46610696922496; 8074800,0.238457562383964;
        8078400,0.0920961483998867; 8082000,0.0917734470876994; 8085600,0.0914928372510148;
        8089200,0.0913104408571698; 8092800,0.225329698857736; 8096400,0.0893321415085434;
        8100000,0.0876157446741559; 8103600,0.087218214072186; 8107200,0.526251010887693;
        8110800,0.122570376663835; 8114400,0.0864325065294691; 8118000,0.085791780735706;
        8121600,0.0857730734132603; 8125200,0.0861378662009503; 8128800,0.0855719696969697;
        8132400,0.0857216282765348; 8136000,0.0854877867459643; 8139600,0.487620390037446;
        8143200,0.525259522798074; 8146800,0.528177865099594; 8150400,0.531545183139809;
        8154000,0.533331732433368; 8157600,0.537985178891721; 8161200,0.540940935838132;
        8164800,0.539416289058812; 8168400,0.54173132021146; 8172000,0.537868258126436;
        8175600,0.536020910034929; 8179200,0.535885281947198; 8182800,0.533598311778218;
        8186400,0.530268408382894; 8190000,0.528388322477107; 8193600,0.526124736461185;
        8197200,0.123912627049309; 8200800,0.487456700966047; 8204400,0.524366248151295;
        8208000,0.527443602693603; 8211600,0.52627439504075; 8215200,0.123346730545329;
        8218800,0.0871901530885176; 8222400,0.159970991063281; 8226000,0.527518431983385;
        8229600,0.526358577991755; 8233200,0.53098396346644; 8236800,0.53420162292709;
        8240400,0.540389069825986; 8244000,0.540211350262752; 8247600,0.543644143931527;
        8251200,0.544570156392586; 8254800,0.543773758951329; 8258400,0.54571130306177;
        8262000,0.546057388527015; 8265600,0.542877143711256; 8269200,0.535810452657415;
        8272800,0.535136989049372; 8276400,0.533004354290569; 8280000,0.530399359640014;
        8283600,0.53241039680292; 8287200,0.531063469586834; 8290800,0.198610965574751;
        8294400,0.422818225085748; 8298000,0.522855631863809; 8301600,0.525689791214324;
        8305200,0.52534370574908; 8308800,0.528940188489254; 8312400,0.529328365430001;
        8316000,0.528898097013751; 8319600,0.529375133736115; 8323200,0.536179922275717;
        8326800,0.537779398344819; 8330400,0.544818028414991; 8334000,0.545706626231159;
        8337600,0.55340468941754; 8341200,0.55038813367318; 8344800,0.545248296831241;
        8348400,0.542629271688851; 8352000,0.543195168192832; 8355600,0.537367837251015;
        8359200,0.532653591994713; 8362800,0.530890426854212; 8366400,0.531891268605054;
        8370000,0.537447343371409; 8373600,0.534318543692375; 8377200,0.536862739544982;
        8380800,0.537409928726517; 8384400,0.530273085213506; 8388000,0.527593261273168;
        8391600,0.528898097013751; 8395200,0.529197414172881; 8398800,0.528060944334309;
        8402400,0.526269718210139; 8406000,0.531694841719374; 8409600,0.543396271909122;
        8413200,0.545786132351553; 8416800,0.544153918468171; 8420400,0.544822705245602;
        8424000,0.542110143490984; 8427600,0.543452393876459; 8431200,0.549228279681551;
        8434800,0.549831590830423; 8438400,0.546132217816797; 8442000,0.543667528084584;
        8445600,0.538354648510022; 8449200,0.533397208061928; 8452800,0.532971616476289;
        8456400,0.526816907391674; 8460000,0.524674918971648; 8463600,0.527064779414078;
        8467200,0.527780334497624; 8470800,0.525586900940873; 8474400,0.528734407942352;
        8478000,0.519146905188961; 8481600,0.51834716715441; 8485200,0.525727205859215;
        8488800,0.177378154598949; 8492400,0; 8496000,0; 8499600,0; 8503200,0.540099106328078;
        8506800,0.537143349381667; 8510400,0.541244929827874; 8514000,0.545023808961893;
        8517600,0.543489808521351; 8521200,0.543480454860128; 8524800,0.539982185562793;
        8528400,0.539032788948677; 8532000,0.536151861292048; 8535600,0.530881073192989;
        8539200,0.528074974826143; 8542800,0.533097890902797; 8546400,0.529566883791183;
        8550000,0.527911285754744; 8553600,0.527915962585355; 8557200,0.527074133075301;
        8560800,0.52050318606627; 8564400,0.522219582900658; 8568000,0.519698771201108;
        8571600,0.527233145316089; 8575200,0.522949168476038; 8578800,0.527111547720193;
        8582400,0.528416383460776; 8586000,0.530375975486957; 8589600,0.532415073633532;
        8593200,0.53579174533497; 8596800,0.537349129928569; 8600400,0.537447343371409;
        8604000,0.535342769596274; 8607600,0.52998779854621; 8611200,0.531694841719374;
        8614800,0.531423585543913; 8618400,0.527162992856918; 8622000,0.523547802794298;
        8625600,0.518758728248214; 8629200,0.516649477642468; 8632800,0.518894356335945;
        8636400,0.519390100380755; 8640000,0.518595039176815; 8643600,0.518230246389125;
        8647200,0.517341648572957; 8650800,0.516532556877183; 8654400,0.518548270870701;
        8658000,0.515625251738569; 8661600,0.52448316891658; 8665200,0.517004916768935;
        8668800,0.519329301582806; 8672400,0.52222893656188; 8676000,0.52202783284559;
        8679600,0.525339028918468; 8683200,0.529333042260612; 8686800,0.527471663677271;
        8690400,0.525703821706158; 8694000,0.525455949683753; 8697600,0.524370924981906;
        8701200,0.523112857547437; 8704800,0.527803718650681; 8708400,0.524127729790113;
        8712000,0.523702138204475; 8715600,0.515442855344724; 8719200,0.52338879055351;
        8722800,0.518885002674722; 8726400,0.518707283111489; 8730000,0.518267661034016;
        8733600,0.519324624752195; 8737200,0.523776967494257; 8740800,0.524754425092042;
        8744400,0.525689791214324; 8748000,0.526728047610057; 8751600,0.525647699738821;
        8755200,0.527672767393562; 8758800,0.531559213631643; 8762400,0.534061318008748;
        8766000,0.533303671449699; 8769600,0.53353751298027; 8773200,0.53237765898864;
        8776800,0.532003512539727; 8780400,0.531961421064225; 8784000,0.52982410947481;
        8787600,0.526021846187734; 8791200,0.521611594921174; 8794800,0.522995936782152;
        8798400,0.522953845306649; 8802000,0.527060102583467; 8805600,0.530273085213506;
        8809200,0.531311341609239; 8812800,0.527027364769187; 8816400,0.523603924761635;
        8820000,0.525703821706158; 8823600,0.521447905849775; 8827200,0.526854322036565;
        8830800,0.528350907832216; 8834400,0.525306291104188; 8838000,0.528580072532175;
        8841600,0.529099200730042; 8845200,0.528074974826143; 8848800,0.530754798766481;
        8852400,0.53317272019258; 8856000,0.533247549482362; 8859600,0.535380184241166;
        8863200,0.533135305547689; 8866800,0.53307450674974; 8870400,0.528336877340382;
        8874000,0.526428730450927; 8877600,0.522556314704679; 8881200,0.522317796343497;
        8884800,0.522565668365902; 8888400,0.527897255262909; 8892000,0.528706346958683;
        8895600,0.528968249472922; 8899200,0.527813072311904; 8902800,0.519287210107303;
        8906400,0.519380746719532; 8910000,0.521345015576324; 8913600,0.520372234809151;
        8917200,0.5157608798263; 8920800,0.53022164007678; 8924400,0.525156632524623;
        8928000,0.525418535038862; 8931600,0.5253109679348; 8935200,0.522743387929135;
        8938800,0.520896039837629; 8942400,0.522832247710752; 8946000,0.52093345448252;
        8949600,0.523094150224991; 8953200,0.522677912300576; 8956800,0.521868820604802;
        8960400,0.520741704427452; 8964000,0.520643490984612; 8967600,0.521181326504925;
        8971200,0.520077594480632; 8974800,0.524506553069637; 8978400,0.519984057868404;
        8982000,0.520479801913213; 8985600,0.521518058308946; 8989200,0.520882009345794;
        8992800,0.519001923440008; 8996400,0.51907675272979; 9000000,0.519834399288838;
        9003600,0.518552947701312; 9007200,0.52424932738601; 9010800,0.525119217879732;
        9014400,0.528159157777148; 9018000,0.529183383681047; 9021600,0.535782391673747;
        9025200,0.533327055602757; 9028800,0.540744508952453; 9032400,0.532003512539727;
        9036000,0.531573244123478; 9039600,0.529632359419743; 9043200,0.525703821706158;
        9046800,0.523276546618836; 9050400,0.520231929890808; 9054000,0.52007291765002;
        9057600,0.51735100223418; 9061200,0.517823362125932; 9064800,0.517472599830077;
        9068400,0.517790624311652; 9072000,0.516298715346612; 9075600,0.514095928128638;
        9079200,0.515059355234589; 9082800,0.514488781899997; 9086400,0.515040647912143;
        9090000,0.514011745177633; 9093600,0.520811856886623; 9097200,0.520175807923471;
        9100800,0.521242125302873; 9104400,0.52348700399635; 9108000,0.526349224330533;
        9111600,0.531783701500991; 9115200,0.535679501400296; 9118800,0.533490744674156;
        9122400,0.53300903112118; 9126000,0.532480549262091; 9129600,0.531297311117405;
        9133200,0.525848803455112; 9136800,0.522850955033198; 9140400,0.520479801913213;
        9144000,0.520100978633689; 9147600,0.520376911639762; 9151200,0.518211539066679;
        9154800,0.51950702114604; 9158400,0.519853106611284; 9162000,0.517112483872998;
        9165600,0.520671551968281; 9169200,0.518922417319614; 9172800,0.514951788130526;
        9176400,0.518473441580918; 9180000,0.526199565750968; 9183600,0.527186377009975;
        9187200,0.525858157116335; 9190800,0.528832621385191; 9194400,0.532653591994713;
        9198000,0.531353433084741; 9201600,0.531044762264388; 9205200,0.534627214512728;
        9208800,0.533149336039523; 9212400,0.532480549262091; 9216000,0.53041806696246;
        9219600,0.527775657667013; 9223200,0.523734876018755; 9226800,0.521129881368199;
        9230400,0.516200501903773; 9234000,0.519834399288838; 9237600,0.516275331193555;
        9241200,0.51665415447308; 9244800,0.518085264640171; 9248400,0.518267661034016;
        9252000,0.517510014474968; 9255600,0.5202693445357; 9259200,0.518599716007426;
        9262800,0.514339123320432; 9266400,0.526433407281538; 9270000,0.521340338745713;
        9273600,0.523903241920765; 9277200,0.528874712860694; 9280800,0.530193579093112;
        9284400,0.534210976588313; 9288000,0.532999677459958; 9291600,0.533733939865949;
        9295200,0.534454171780106; 9298800,0.529403194719783; 9302400,0.523973394379936;
        9306000,0.523931302904434; 9309600,0.523776967494257; 9313200,0.521003606941691;
        9316800,0.520489155574436; 9320400,0.521826729129299; 9324000,0.519572496774599;
        9327600,0.517814008464709; 9331200,0.521756576670128; 9334800,0.520498509235659;
        9338400,0.51509676987948; 9342000,0.520872655684571; 9345600,0.522359887819;
        9349200,0.524688949463482; 9352800,0.520713643443784; 9356400,0.521850113282356;
        9360000,0.523276546618836; 9363600,0.526236980395859; 9367200,0.531217804997011;
        9370800,0.534421433965826], extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic)
    "actual supply air flow rate"
    annotation (Placement(transformation(extent={{-48,76},{26,150}})));
  Modelica.Blocks.Sources.CombiTimeTable OAFloRea(table=[5097600,
        0.11336637402058; 5101200,0.111523702759684; 5104800,0.0204658107555303;
        5108400,0.0108408933572485; 5112000,0.0128332231977092; 5115600,
        0.013516040466975; 5119200,0.0118089972938104; 5122800,
        0.0134879794833066; 5126400,0.0545037839453727; 5130000,
        0.133065184555839; 5133600,0.125657084867365; 5137200,0.121981096006797;
        5140800,0.121237479939583; 5144400,0.120517248025426; 5148000,
        0.117776625287139; 5151600,0.118108680260549; 5155200,0.116799167689355;
        5158800,0.11555513074672; 5162400,0.114343831618364; 5166000,
        0.111584501557632; 5169600,0.112197166367727; 5173200,0.114853606155008;
        5176800,0.116308100475157; 5180400,0.0188055358884798; 5184000,
        0.103830316403915; 5187600,0.111327275874005; 5191200,0.121438583655873;
        5194800,0.121962388684351; 5198400,0.12547468847352; 5202000,
        0.121508736115045; 5205600,0.132850050347714; 5209200,0.12152744343749;
        5212800,0.115550453916108; 5216400,0.116270685830265; 5220000,
        0.123080151200478; 5223600,0.120044888133673; 5227200,0.119941997860222;
        5230800,0.119904583215331; 5234400,0.121373108027314; 5238000,
        0.118875680480821; 5241600,0.11754746058718; 5245200,0.13605367931653;
        5248800,0.144654370810913; 5252400,0.144892889172095; 5256000,
        0.144088474306932; 5259600,0.144574864690519; 5263200,0.142966034960194;
        5266800,0.0213123170961956; 5270400,0.133032446741559; 5274000,
        0.145678596714812; 5277600,0.152249543723843; 5281200,0.148830780546902;
        5284800,0.152165360772837; 5288400,0.145117377041443; 5292000,
        0.141179485666635; 5295600,0.142891205670411; 5299200,0.148049749834797;
        5302800,0.144902242833318; 5306400,0.145589736933195; 5310000,
        0.146805712892162; 5313600,0.144663724472136; 5317200,0.14278831539696;
        5320800,0.144406498788508; 5324400,0.145636505239309; 5328000,
        0.146052743163724; 5331600,0.14351790097234; 5335200,0.143022156927531;
        5338800,0.14418201091916; 5342400,0.140926936813619; 5346000,0.148625;
        5349600,0.143106339878536; 5353200,0.022537646716385; 5356800,
        0.136600868498065; 5360400,0.147268719122691; 5364000,0.15187539727493;
        5367600,0.154405562635703; 5371200,0.155495264168161; 5374800,
        0.143686266874351; 5378400,0.14295200446836; 5382000,0.14401364501715;
        5385600,0.148204085244973; 5389200,0.14710035322068; 5392800,
        0.140379747632084; 5396400,0.14819473158375; 5400000,0.151201933666887;
        5403600,0.151819275307593; 5407200,0.148910286667296; 5410800,
        0.148321006010258; 5414400,0.14673556043299; 5418000,0.108853232480569;
        5421600,0.139219893640454; 5425200,0.13947244249347; 5428800,
        0.143578699770288; 5432400,0.144242809717109; 5436000,
        0.0174024867050568; 5439600,0.00564025771736053; 5443200,
        0.00476569039302685; 5446800,0.00575250165203436; 5450400,
        0.00518192831744232; 5454000,0.00493873312564901; 5457600,
        0.00474230623996978; 5461200,0.132906172315051; 5464800,
        0.15333456842569; 5468400,0.156131313131313; 5472000,0.148489371912269;
        5475600,0.151042921426099; 5479200,0.154756324931559; 5482800,
        0.150659421315963; 5486400,0.151964257056547; 5490000,0.152053116838163;
        5493600,0.148961731804022; 5497200,0.149513597816168; 5500800,
        0.149569719783505; 5504400,0.148994469618301; 5508000,0.145187529500614;
        5511600,0.145089316057774; 5515200,0.145005133106769; 5518800,
        0.147409024041033; 5522400,0.0202459997167941; 5526000,
        0.00650079454985997; 5529600,0.00690767881305265; 5533200,
        0.00767000220271249; 5536800,0.00854456952704619; 5540400,
        0.00962024056767045; 5544000,0.00928350876364895; 5547600,
        0.136970338116366; 5551200,0.150664098146575; 5554800,0.162178455111866;
        5558400,0.152726580446207; 5562000,0.155294160451871; 5565600,
        0.155368989741653; 5569200,0.155439142200824; 5572800,0.155153855533529;
        5576400,0.15303525126656; 5580000,0.152941714654331; 5583600,
        0.151351592246452; 5587200,0.148377127977595; 5590800,0.148938347650965;
        5594400,0.148531463387772; 5598000,0.145402663708739; 5601600,
        0.145875023600491; 5605200,0.150065463828314; 5608800,
        0.0211392743635734; 5612400,0.00827331335158435; 5616000,
        0.00765597171087824; 5619600,0.00772612417004939; 5623200,
        0.00849780122093205; 5626800,0.00912917335347241; 5630400,
        0.00931156974731744; 5634000,0.134697398439221; 5637600,
        0.154812446898895; 5641200,0.15728181346172; 5644800,0.154709556625444;
        5648400,0.154349440668366; 5652000,0.154630050505051; 5655600,
        0.153091373233897; 5659200,0.161982028226187; 5662800,0.15668317914346;
        5666400,0.155775874004846; 5670000,0.14869047562856; 5673600,
        0.151033567764876; 5677200,0.152834147550269; 5680800,0.151131781207716;
        5684400,0.148648384153057; 5688000,0.147750432675666; 5691600,
        0.148681121967337; 5695200,0.147151798357406; 5698800,0.148363097485761;
        5702400,0.137929088391705; 5706000,0.147451115516536; 5709600,
        0.146548487208534; 5713200,0.149125420875421; 5716800,0.149078652569307;
        5720400,0.14849404874288; 5724000,0.147376286226753; 5727600,
        0.150790372573083; 5731200,0.155434465370213; 5734800,0.152754641429875;
        5738400,0.156393215645552; 5742000,0.15549058733755; 5745600,
        0.156425953459832; 5749200,0.120255345511187; 5752800,
        0.0208118962207747; 5756400,0.0405855360458164; 5760000,
        0.151159842191384; 5763600,0.149789530822241; 5767200,0.147095676390069;
        5770800,0.146642023820762; 5774400,0.146440920104472; 5778000,
        0.147156475188017; 5781600,0.145533614965858; 5785200,0.144476651247679;
        5788800,0.134786258220838; 5792400,0.144294254853834; 5796000,
        0.143461779005003; 5799600,0.146164987098398; 5803200,0.145959206551496;
        5806800,0.144032352339595; 5810400,0.150294628528273; 5814000,
        0.152151330281003; 5817600,0.15263772066459; 5821200,0.1501823845936;
        5824800,0.154227843072469; 5828400,0.152829470719658; 5832000,
        0.151501250826017; 5835600,0.151660263066805; 5839200,0.150191738254822;
        5842800,0.150556531042512; 5846400,0.060130011170899; 5850000,
        0.147965566883791; 5853600,0.146955371471727; 5857200,0.143667559551905;
        5860800,0.144467297586456; 5864400,0.144780645237421; 5868000,
        0.0219203050756789; 5871600,0.00859601466377169; 5875200,
        0.00822186821485886; 5878800,0.00854456952704614; 5882400,
        0.00767935586393531; 5886000,0.00790384373328297; 5889600,
        0.00853521586582334; 5893200,0.141829565121621; 5896800,
        0.157174246357657; 5900400,0.146338029831021; 5904000,0.150411549293559;
        5907600,0.150509762736398; 5911200,0.153437458699141; 5914800,
        0.152184068095283; 5918400,0.150799726234306; 5922000,0.150790372573083;
        5925600,0.150893262846534; 5929200,0.150949384813871; 5932800,
        0.150996153119985; 5936400,0.147352902073696; 5940000,0.146754267755436;
        5943600,0.14547281616791; 5947200,0.146529779886088; 5950800,
        0.146244493218792; 5954400,0.0237723299977973; 5958000,
        0.0108408933572485; 5961600,0.012398277950848; 5965200,
        0.0114816191510117; 5968800,0.0124310157651279; 5972400,
        0.0105462530287297; 5976000,0.0108268628654143; 5979600,
        0.143756419333522; 5983200,0.153133464709399; 5986800,0.148208762075584;
        5990400,0.150678128638409; 5994000,0.151052275087322; 5997600,
        0.154185751596966; 6001200,0.153778867333774; 6004800,0.155687014223229;
        6008400,0.15485921520501; 6012000,0.15214197661978; 6015600,
        0.151926842411656; 6019200,0.149663256395733; 6022800,0.149522951477391;
        6026400,0.147736402183832; 6030000,0.147072292237012; 6033600,
        0.146188371251455; 6037200,0.145566352780138; 6040800,0.021214103653356;
        6044400,0.0113693752163378; 6048000,0.010686557947072; 6051600,
        0.00982602111457251; 6055200,0.00977925280845841; 6058800,
        0.0103545029736619; 6062400,0.0110700580572076; 6066000,
        0.146211755404512; 6069600,0.147731725353221; 6073200,0.132779897888543;
        6076800,0.148414542622487; 6080400,0.149845652789578; 6084000,
        0.151716385034142; 6087600,0.155691691053841; 6091200,0.152071824160609;
        6094800,0.150673451807798; 6098400,0.150860525032254; 6102000,
        0.147698987538941; 6105600,0.147184536171686; 6109200,0.146286584694295;
        6112800,0.143761096164133; 6116400,0.144981748953711; 6120000,
        0.145435401523018; 6123600,0.14616966392901; 6127200,0.0184734809150697;
        6130800,0.00848844755970923; 6134400,0.00616406274583844; 6138000,
        0.00676269706409895; 6141600,0.00596763586015923; 6145200,
        0.00528949542150477; 6148800,0.00993826504924637; 6152400,
        0.146599932345259; 6156000,0.151374976399509; 6159600,0.14570665769848;
        6163200,0.14799362786746; 6166800,0.147914121747066; 6170400,
        0.149008500110136; 6174000,0.150991476289373; 6177600,0.14905526841625;
        6181200,0.152118592466723; 6184800,0.149583750275339; 6188400,
        0.146782328739104; 6192000,0.148274237704144; 6195600,0.148760628087731;
        6199200,0.146183694420844; 6202800,0.146239816388181; 6206400,
        0.144317639006891; 6210000,0.144822736712924; 6213600,
        0.0203909814657478; 6217200,0.00874099641272538; 6220800,
        0.00911514286163818; 6224400,0.00871293542905692; 6228000,
        0.00911981969224959; 6231600,0.0102983810063249; 6235200,
        0.13127863526228; 6238800,0.152661104817647; 6242400,0.151571403285188;
        6246000,0.150696835960855; 6249600,0.150874555524088; 6253200,
        0.151468513011737; 6256800,0.153250385474685; 6260400,0.15625291072721;
        6264000,0.153283123288964; 6267600,0.156206142421096; 6271200,
        0.151548019132131; 6274800,0.149536981969225; 6278400,0.149873713773246;
        6282000,0.148760628087731; 6285600,0.147965566883791; 6289200,
        0.148012335189905; 6292800,0.145898407753548; 6296400,0.145912438245382;
        6300000,0.147483853330816; 6303600,0.147544652128764; 6307200,
        0.0207230364391579; 6310800,0.0090262830800214; 6314400,
        0.00687494099877277; 6318000,0.0106538201327921; 6321600,
        0.023758299505963; 6325200,0.021578896441046; 6328800,
        0.0115050033040687; 6332400,0.00989617357374366; 6336000,
        0.00906837455552408; 6339600,0.0114956496428459; 6343200,
        0.0122299120488373; 6346800,0.0122673266937286; 6350400,
        0.0151435775197458; 6354000,0.117963698511596; 6357600,
        0.148821426885679; 6361200,0.153442135529752; 6364800,0.150477024922118;
        6368400,0.148367774316372; 6372000,0.147582066773655; 6375600,
        0.146478334749363; 6379200,0.14401364501715; 6382800,0.0202834143616854;
        6386400,0.0303947221435539; 6390000,0.00824525236791593; 6393600,
        0.00898886843513011; 6397200,0.00914320384530666; 6400800,
        0.00932560023915165; 6404400,0.00903095991063281; 6408000,
        0.00946590515749395; 6411600,0.138705442273199; 6415200,
        0.153479550174644; 6418800,0.148816750055068; 6422400,0.15220745224834;
        6426000,0.153278446458353; 6429600,0.153713391705214; 6433200,
        0.154924690833569; 6436800,0.154251227225526; 6440400,0.15426525771736;
        6444000,0.151454482519903; 6447600,0.152151330281003; 6451200,
        0.149831622297744; 6454800,0.148264884042921; 6458400,0.146127572453507;
        6462000,0.145664566222977; 6465600,0.146132249284118; 6469200,
        0.0204190424494163; 6472800,0.00759517291292991; 6476400,
        0.00839023411686964; 6480000,0.00776353881494068; 6483600,
        0.0190113164353819; 6487200,0.0958563202114603; 6490800,
        0.0421242133169703; 6494400,0.0184220357783442; 6498000,
        0.132920202806885; 6501600,0.147773816828723; 6505200,0.145267035621008;
        6508800,0.147119060543126; 6512400,0.146057419994336; 6516000,
        0.154882599358067; 6519600,0.0577307970672457; 6523200,
        0.0102469358695994; 6526800,0.0158825167563485; 6530400,
        0.0167056389439567; 6534000,0.016172480254256; 6537600,
        0.0124731072406306; 6541200,0.0122813571855628; 6544800,
        0.0118885034142043; 6548400,0.00801141083734543; 6552000,
        0.00534094055823026; 6555600,0.00627162984990089; 6559200,
        0.00549527596840681; 6562800,0.00600037367443909; 6566400,
        0.136324935491992; 6570000,0.148830780546902; 6573600,0.148419219453098;
        6577200,0.153320537933856; 6580800,0.0773501014821109; 6584400,
        0.149008500110136; 6588000,0.145921791906605; 6591600,0.147259365461468;
        6595200,0.148826103716291; 6598800,0.149377969728437; 6602400,
        0.155953593568079; 6606000,0.15217471443406; 6609600,0.151837982630039;
        6613200,0.152548860882973; 6616800,0.150636037162906; 6620400,
        0.149218957487649; 6624000,0.148218115736807; 6627600,0.146599932345259;
        6631200,0.146356737153466; 6634800,0.145327834418956; 6638400,
        0.144228779225275; 6642000,0.0209942926146197; 6645600,
        0.00802076449856823; 6649200,0.0076325875578212; 6652800,
        0.135515843796218; 6656400,0.149050591585638; 6660000,0.152118592466723;
        6663600,0.145945176059662; 6667200,0.150720220113912; 6670800,
        0.146347383492243; 6674400,0.147044231253343; 6678000,0.144397145127285;
        6681600,0.144888212341483; 6685200,0.14607145048617; 6688800,
        0.146992786116618; 6692400,0.147048908083955; 6696000,0.147240658139023;
        6699600,0.146020005349445; 6703200,0.144799352559866; 6706800,
        0.148363097485761; 6710400,0.147366932565531; 6714000,0.146557840869757;
        6717600,0.147801877812392; 6721200,0.149859683281412; 6724800,
        0.147493206992039; 6728400,0.144715169608861; 6732000,0.142372077472545;
        6735600,0.0200261886780578; 6739200,0.0321251494697756; 6742800,
        0.149438768526385; 6746400,0.152127946127946; 6750000,0.155284806790648;
        6753600,0.152198098587117; 6757200,0.151693000881085; 6760800,
        0.15014964677932; 6764400,0.150505085905787; 6768000,0.150229152899714;
        6771600,0.148606292677554; 6775200,0.15253950722175; 6778800,
        0.152656427987035; 6782400,0.15572442886812; 6786000,0.15220745224834;
        6789600,0.151987641209604; 6793200,0.150790372573083; 6796800,
        0.147324841090028; 6800400,0.147217273985966; 6804000,0.147137767865571;
        6807600,0.0267140564523742; 6811200,0.010709942100129; 6814800,
        0.00980731379212688; 6818400,0.0100785699675887; 6822000,
        0.00996632603291481; 6825600,0.00976054548601278; 6829200,
        0.0101346919349256; 6832800,0.0103170883287706; 6836400,
        0.010892338493974; 6840000,0.13711531986532; 6843600,0.152118592466723;
        6847200,0.150622006671072; 6850800,0.150289951697662; 6854400,
        0.150369457818056; 6858000,0.149831622297744; 6861600,0.153675977060323;
        6865200,0.154499099247931; 6868800,0.153629208754209; 6872400,
        0.153283123288964; 6876000,0.154597312690771; 6879600,0.151496573995406;
        6883200,0.153259739135907; 6886800,0.152057793668775; 6890400,
        0.14925637213254; 6894000,0.0292395449825356; 6897600,
        0.0184220357783442; 6901200,0.0174632855030051; 6904800,
        0.0171265536989836; 6908400,0.015363388558482; 6912000,
        0.0179029075804777; 6915600,0.014222241889298; 6919200,
        0.0762650767802637; 6922800,0.0287765387520061; 6926400,
        0.137218210138771; 6930000,0.146623316498316; 6933600,0.149017853771358;
        6937200,0.149780177161018; 6940800,0.152763995091098; 6944400,
        0.153989324711287; 6948000,0.156874929198527; 6951600,0.159975667893892;
        6955200,0.158703569967589; 6958800,0.157033941439315; 6962400,
        0.155130471380471; 6966000,0.156425953459832; 6969600,0.155350282419208;
        6973200,0.152076500991221; 6976800,0.149527628308002; 6980400,
        0.146852481198276; 6984000,0.147694310708329; 6987600,
        0.0259096415872117; 6991200,0.0123468328141225; 6994800,
        0.00796931936184272; 6998400,0.00820783772302464; 7002000,
        0.00776821564555209; 7005600,0.00846974023726361; 7009200,
        0.007721447339438; 7012800,0.133458038327197; 7016400,0.142881852009189;
        7020000,0.146861834859498; 7023600,0.146623316498316; 7027200,
        0.1472313044778; 7030800,0.149153481859089; 7034400,0.153381336731804;
        7038000,0.154204458919412; 7041600,0.152974452468611; 7045200,
        0.150453640769061; 7048800,0.152006348532049; 7052400,0.150743604266969;
        7056000,0.148788689071399; 7059600,0.147773816828723; 7063200,
        0.146595255514648; 7066800,0.145243651467951; 7070400,0.14364885222946;
        7074000,0.0211673353472419; 7077600,0.00840426460870387; 7081200,
        0.00892339280657037; 7084800,0.00881114887189655; 7088400,
        0.103021224708141; 7092000,0.15263772066459; 7095600,0.112005416312659;
        7099200,0.146857158028887; 7102800,0.147750432675666; 7106400,
        0.146426889612637; 7110000,0.148288268195978; 7113600,0.149943866232418;
        7117200,0.152450647440133; 7120800,0.15290430000944; 7124400,
        0.153021220774725; 7128000,0.152927684162497; 7131600,0.152357110827905;
        7135200,0.151267409295447; 7138800,0.149546335630448; 7142400,
        0.148601615846943; 7146000,0.14620240174329; 7149600,0.144149273104881;
        7153200,0.145089316057774; 7156800,0.143457102174392; 7160400,
        0.0207510974228264; 7164000,0.00521934296233362; 7167600,
        0.00657562383964252; 7171200,0.00747357531703326; 7174800,
        0.00862407564744011; 7178400,0.00707136788445201; 7182000,
        0.00400804383397842; 7185600,0.135137020516693; 7189200,
        0.151056951917933; 7192800,0.151253378803612; 7196400,0.145360572233236;
        7200000,0.145131407533277; 7203600,0.145542968627081; 7207200,
        0.150079494320149; 7210800,0.151936196072878; 7214400,0.150173030932377;
        7218000,0.151505927656629; 7221600,0.149508920985557; 7225200,
        0.149574396614116; 7228800,0.148840134208125; 7232400,0.149045914755027;
        7236000,0.145758102835206; 7239600,0.144308285345669; 7243200,
        0.143906077913087; 7246800,0.0203535668208565; 7250400,
        0.00629033717234653; 7254000,0.00843232559237229; 7257600,
        0.0113132532490009; 7261200,0.138251789703893; 7264800,
        0.150944707983259; 7268400,0.153222324491016; 7272000,0.145828255294377;
        7275600,0.149326524591711; 7279200,0.146487688410586; 7282800,
        0.146796359230939; 7286400,0.146398828628969; 7290000,0.149536981969225;
        7293600,0.149630518581453; 7297200,0.151945549734101; 7300800,
        0.15267045847887; 7304400,0.152834147550269; 7308000,0.151192580005664;
        7311600,0.149017853771358; 7315200,0.145762779665817; 7318800,
        0.14616966392901; 7322400,0.144532773215016; 7326000,0.144439236602788;
        7329600,0.145047224582271; 7333200,0.0223786344755971; 7336800,
        0.00919464898203215; 7340400,0.0094471978350483; 7344000,
        0.0088532403473992; 7347600,0.00871293542905692; 7351200,
        0.00780563029044337; 7354800,0.00864278296988576; 7358400,
        0.132662977123257; 7362000,0.148386481638818; 7365600,0.147675603385884;
        7369200,0.145047224582271; 7372800,0.144878858680261; 7376400,
        0.147479176500205; 7380000,0.146777651908493; 7383600,0.146375444475912;
        7387200,0.148494048742881; 7390800,0.14676829824727; 7394400,
        0.145748749173983; 7398000,0.143260675288713; 7401600,0.141591046760439;
        7405200,0.143508547311117; 7408800,0.142353370150099; 7412400,
        0.143480486327449; 7416000,0.140276857358633; 7419600,
        0.0136703758771516; 7423200,0.00317089115453602; 7426800,
        0.00610794077850152; 7430400,0.00353100711161457; 7434000,
        0.132181263570282; 7437600,0.14942006120394; 7441200,0.110999897731206;
        7444800,0.144448590264011; 7448400,0.15330183061141; 7452000,
        0.147511914314484; 7455600,0.142624626325561; 7459200,0.142460937254162;
        7462800,0.142844437364297; 7466400,0.150991476289373; 7470000,
        0.15014964677932; 7473600,0.150336720003776; 7477200,0.149761469838573;
        7480800,0.149293786777432; 7484400,0.146197724912678; 7488000,
        0.143531931464174; 7491600,0.145262358790396; 7495200,0.144336346329337;
        7498800,0.145070608735328; 7502400,0.144963041631266; 7506000,
        0.0209989694452311; 7509600,0.0104527164165014; 7513200,
        0.00980263696151545; 7516800,0.0102141980553195; 7520400,
        0.010607051826678; 7524000,0.00961088690644767; 7527600,
        0.0104714237389471; 7531200,0.139135710689449; 7534800,
        0.148540817048995; 7538400,0.149625841750842; 7542000,0.147745755845055;
        7545600,0.148264884042921; 7549200,0.14328405944177; 7552800,
        0.146155633437175; 7556400,0.148115225463356; 7560000,0.148274237704144;
        7563600,0.149597780767173; 7567200,0.148667091475503; 7570800,
        0.149747439346738; 7574400,0.14643624327386; 7578000,0.147385639887976;
        7581600,0.146810389722773; 7585200,0.145220267314893; 7588800,
        0.145145438025111; 7592400,0.142619949494949; 7596000,
        0.0174773159948394; 7599600,0.00766532537210106; 7603200,
        0.00506500755215709; 7606800,0.00690767881305264; 7610400,
        0.00938172220648857; 7614000,0.00937704537587715; 7617600,
        0.134239069039303; 7621200,0.00294640328518833; 7624800,
        0.00258161049749835; 7628400,0.00166027486705057; 7632000,
        0.00111776251612702; 7635600,0.00257225683627552; 7639200,
        0.00357777541772869; 7642800,0.00488728798892352; 7646400,
        0.00526611126844771; 7650000,0.0038583852544133; 7653600,
        0.00454587935429056; 7657200,-6.07987979483306e-05; 7660800,-7.95061203939709e-05;
        7664400,0.00612197127033576; 7668000,0.00772612417004941; 7671600,-0.00156206142421096;
        7675200,-0.00540641618679002; 7678800,-0.00653353236413984; 7682400,-0.00611729443972435;
        7686000,-0.00592554438465653; 7689600,-0.00618277006828409; 7693200,-0.00642596526007741;
        7696800,-0.0066551299600365; 7700400,-0.00621550788256396; 7704000,
        0.0679403182919537; 7707600,0.0813347611630322; 7711200,
        0.0844261461971743; 7714800,0.0941773380219642; 7718400,
        0.107585811384877; 7722000,0.158516496743132; 7725600,0.146422212782026;
        7729200,0.147306133767582; 7732800,0.147764463167501; 7736400,
        0.145412017369961; 7740000,0.144205395072217; 7743600,0.143167138676484;
        7747200,0.141366558891092; 7750800,0.142980065452028; 7754400,
        0.144355053651783; 7758000,0.141343174738035; 7761600,0.139247954624123;
        7765200,0.139420997356745; 7768800,0.140183320746405; 7772400,
        0.136722466093961; 7776000,0.0219811038736272; 7779600,
        0.0114816191510117; 7783200,0.0114488813367318; 7786800,
        0.0111495641776016; 7790400,0.137999240850876; 7794000,
        0.147469822838982; 7797600,0.144083797476321; 7801200,0.145814224802543;
        7804800,0.143031510588754; 7808400,0.145744072343371; 7812000,
        0.148330359671481; 7815600,0.1477644631675; 7819200,0.149522951477391;
        7822800,0.147886060763397; 7826400,0.14597323704333; 7830000,
        0.144341023159948; 7833600,0.43403326489191; 7837200,0.026905806507442;
        7840800,0.0160087911828566; 7844400,0.014245626042355; 7848000,
        0.0115704789326284; 7851600,0.00696847761100096; 7855200,
        0.00930221608609461; 7858800,0.145622474747475; 7862400,
        0.0215601891186003; 7866000,0.0103685334654961; 7869600,
        0.00838088045564682; 7873200,0.00904031357185563; 7876800,
        0.0112477776204412; 7880400,0.143840602284528; 7884000,
        0.148629676830611; 7887600,0.148035719342962; 7891200,0.148007658359294;
        7894800,0.149663256395733; 7898400,0.149775500330407; 7902000,
        0.154601989521382; 7905600,0.158680185814531; 7909200,0.156482075427169;
        7912800,0.155032257937632; 7916400,0.154204458919412; 7920000,
        0.153049281758394; 7923600,0.152039086346329; 7927200,0.147404347210422;
        7930800,0.146960048302338; 7934400,0.1463707676453; 7938000,
        0.146571871361591; 7941600,0.144906919663929; 7945200,
        0.0267701784197111; 7948800,0.0138714795934422; 7952400,
        0.0126087353283615; 7956000,0.0124029547814594; 7959600,
        0.0116546618836338; 7963200,0.0122252352182259; 7966800,
        0.134753520406558; 7970400,0.147843969287895; 7974000,0.147820585134837;
        7977600,0.147843969287894; 7981200,0.152483385254413; 7984800,
        0.152076500991221; 7988400,0.156065837502753; 7992000,0.152118592466723;
        7995600,0.152431940117688; 7999200,0.150294628528273; 8002800,
        0.0514217525724535; 8006400,0.0179777368702602; 8010000,
        0.015625291072721; 8013600,0.0144467297586457; 8017200,
        0.0138387417791623; 8020800,0.0102890273451021; 8024400,
        0.00960621007583623; 8028000,0.00951267346360804; 8031600,
        0.00882050253311936; 8035200,0.00990085040435509; 8038800,
        0.00858198417193742; 8042400,0.00858198417193747; 8046000,
        0.00775418515371787; 8049600,0.0100318016614746; 8053200,
        0.136245429371598; 8056800,0.147736402183832; 8060400,0.145547645457692;
        8064000,0.149270402624374; 8067600,0.151594787438245; 8071200,
        0.355780535101797; 8074800,0.0615424140155449; 8078400,
        0.019708164196482; 8082000,0.0167196694357909; 8085600,
        0.0181040112967683; 8089200,0.0168365902010762; 8092800,
        0.0546347352024922; 8096400,0.0140445223260644; 8100000,
        0.0135441014506435; 8103600,0.0144420529280342; 8107200,
        0.145271712451619; 8110800,0.0213544085716983; 8114400,
        0.0100084175084175; 8118000,0.00972780767173291; 8121600,
        0.00918997215142074; 8125200,0.00956879543094495; 8128800,
        0.00938639903709997; 8132400,0.0100037406778061; 8136000,
        0.00784772176594607; 8139600,0.138859777683376; 8143200,
        0.148087164479688; 8146800,0.149869036942635; 8150400,0.149724055193681;
        8154000,0.149934512571195; 8157600,0.152315019352402; 8161200,
        0.155467203184493; 8164800,0.152296312029957; 8168400,0.153283123288964;
        8172000,0.148994469618301; 8175600,0.146585901853425; 8179200,
        0.14779720098178; 8182800,0.147278072783914; 8186400,0.147619481418547;
        8190000,0.147095676390069; 8193600,0.145397986878127; 8197200,
        0.0272331846502407; 8200800,0.132761190566097; 8204400,
        0.145262358790396; 8208000,0.14739967037981; 8211600,0.147235981308411;
        8215200,0.0257506293464237; 8218800,0.0148629676830611; 8222400,
        0.0359087054344064; 8226000,0.149761469838573; 8229600,
        0.148648384153057; 8233200,0.149518274646779; 8236800,0.150991476289373;
        8240400,0.155331575096762; 8244000,0.154110922307184; 8247600,
        0.156458691274112; 8251200,0.155083703074357; 8254800,0.153990660948605;
        8258400,0.153573086786872; 8262000,0.153979971050064; 8265600,
        0.178037587715158; 8269200,0.194326988734699; 8272800,0.151360945907675;
        8276400,0.150766988420026; 8280000,0.148713859781617; 8283600,
        0.149934512571195; 8287200,0.14935458557538; 8290800,0.0538022593536612;
        8294400,0.116242624846597; 8298000,0.13538956936971; 8301600,
        0.140304918342302; 8305200,0.145931145567828; 8308800,0.149102036722364;
        8312400,0.149508920985557; 8316000,0.148952378142799; 8319600,
        0.149569719783505; 8323200,0.151641555744359; 8326800,0.151767830170867;
        8330400,0.156117282639479; 8334000,0.154218489411246; 8337600,
        0.158175088108499; 8341200,0.153891111268448; 8344800,0.145253005129173;
        8348400,0.145136084363888; 8352000,0.148456634097989; 8355600,
        0.145458785676075; 8359200,0.146983432455395; 8362800,0.148470664589823;
        8366400,0.150542500550678; 8370000,0.456631710406243; 8373600,
        0.320741720161113; 8377200,0.49091755561849; 8380800,0.491974519336669;
        8384400,0.178767173290538; 8388000,0.147647542402215; 8391600,
        0.149279756285597; 8395200,0.148040396173574; 8398800,0.147984274206237;
        8402400,0.145430724692407; 8406000,0.149981280877309; 8409600,
        0.466509176657541; 8413200,0.496043361968596; 8416800,0.186091090028006;
        8420400,0.157917862424872; 8424000,0.152244866893231; 8427600,
        0.153245708644073; 8431200,0.468071238081752; 8434800,0.496941313445986;
        8438400,0.493695593001668; 8442000,0.492456232889644; 8445600,
        0.490342305453287; 8449200,0.486320231127474; 8452800,0.486395060417257;
        8456400,0.178687667170144; 8460000,0.146978755624784; 8463600,
        0.450720196513421; 8467200,0.481409558985494; 8470800,0.480128107397967;
        8474400,0.483617023034079; 8478000,0.17207462868561; 8481600,
        0.154269934547972; 8485200,0.153806928317442; 8488800,
        0.0521653686396677; 8492400,0; 8496000,0; 8499600,0; 8503200,
        0.157361319582114; 8506800,0.154414916296926; 8510400,0.296295926555272;
        8514000,0.493798483275119; 8517600,0.4891590673086; 8521200,
        0.491385238679631; 8524800,0.486610194625381; 8528400,0.489042146543315;
        8532000,0.489467738128953; 8535600,0.485108931999119; 8539200,
        0.400752938261116; 8542800,0.491422653324523; 8546400,0.487026432549797;
        8550000,0.231952091003493; 8553600,0.481620016363007; 8557200,
        0.481573248056893; 8560800,0.170395646496114; 8564400,0.145098669718997;
        8568000,0.153727422197048; 8571600,0.150752957928192; 8575200,
        0.149887744265081; 8578800,0.149616488089619; 8582400,0.147441761855313;
        8586000,0.147970243714403; 8589600,0.148985115957079; 8593200,
        0.153587117278706; 8596800,0.153755483180717; 8600400,0.150654744485352;
        8604000,0.149331201422323; 8607600,0.139360198558797; 8611200,
        0.455499917398282; 8614800,0.484575773309418; 8618400,0.481185071116146;
        8622000,0.479131942477737; 8625600,0.169871841467636; 8629200,
        0.149775500330407; 8632800,0.142891205670411; 8636400,0.142662040970452;
        8640000,0.141670552880833; 8643600,0.142194357909311; 8647200,
        0.140683741621826; 8650800,0.141773443154284; 8654400,0.143241967966267;
        8658000,0.151164519021996; 8661600,0.153320537933856; 8665200,
        0.141979223701186; 8668800,0.144560834198685; 8672400,0.144584218351742;
        8676000,0.144813383051701; 8679600,0.146758944586047; 8683200,
        0.148208762075585; 8686800,0.147338871581862; 8690400,0.145678596714812;
        8694000,0.145346541741401; 8697600,0.144588895182353; 8701200,
        0.143789157147802; 8704800,0.370554643003241; 8708400,0.479576241385821;
        8712000,0.479337723024639; 8715600,0.167842096982284; 8719200,
        0.450205745146166; 8722800,0.170896067371535; 8726400,0.141118686868687;
        8730000,0.142619949494949; 8733600,0.153357952578747; 8737200,
        0.156313709525158; 8740800,0.156701886465905; 8744400,0.15542511170899;
        8748000,0.15323635498285; 8751600,0.148180701091916; 8755200,
        0.150575238364958; 8758800,0.151954903395324; 8762400,0.150397518801724;
        8766000,0.150159000440543; 8769600,0.149162835520312; 8773200,
        0.147764463167501; 8776800,0.147034877592121; 8780400,0.146459627426917;
        8784000,0.145982590704553; 8787600,0.143999614525315; 8791200,
        0.1413291442462; 8794800,0.144284901192611; 8798400,0.144219425564052;
        8802000,0.452689142200824; 8805600,0.484304517133956; 8809200,
        0.485847871235722; 8812800,0.481362790679379; 8816400,0.174324184209698;
        8820000,0.156542874225117; 8823600,0.154078184492904; 8827200,
        0.156973142641367; 8830800,0.155831995972183; 8834400,0.149527628308002;
        8838000,0.150523793228232; 8841600,0.148718536612228; 8845200,
        0.147301456936971; 8848800,0.148788689071399; 8852400,0.14713309103496;
        8856000,0.148830780546902; 8859600,0.148246176720476; 8863200,
        0.146964725132949; 8866800,0.147638188740992; 8870400,0.145603767425029;
        8874000,0.14564118206992; 8877600,0.14282105321124; 8881200,
        0.142535766543944; 8884800,0.143531931464174; 8888400,0.44992045847887;
        8892000,0.478907454608389; 8895600,0.481175717454923; 8899200,
        0.480361948928538; 8902800,0.170802530759306; 8906400,0.143068925233645;
        8910000,0.144397145127285; 8913600,0.144125888951824; 8917200,
        0.151407714213789; 8920800,0.157595161112685; 8924400,0.147689633877718;
        8928000,0.147226627647188; 8931600,0.147446438685925; 8935200,
        0.144888212341483; 8938800,0.143096986217313; 8942400,0.14504254775166;
        8946000,0.143307443594827; 8949600,0.143943492557978; 8953200,
        0.145383956386293; 8956800,0.143634821737626; 8960400,0.142259833537871;
        8964000,0.142068083482803; 8967600,0.143695620535574; 8971200,
        0.14212420545014; 8974800,0.394780625570345; 8978400,0.14142735768904;
        8982000,0.142306601843985; 8985600,0.14384995594575; 8989200,
        0.143812541300859; 8992800,0.142180327417477; 8996400,0.143471132666226;
        9000000,0.144560834198685; 9003600,0.153675977060323; 9007200,
        0.157740142861638; 9010800,0.151501250826017; 9014400,0.150958738475094;
        9018000,0.149139451367255; 9021600,0.152483385254413; 9025200,
        0.160260954561188; 9028800,0.15837619182479; 9032400,0.153124111048176;
        9036000,0.153255062305296; 9039600,0.152675135309481; 9043200,
        0.149593103936562; 9046800,0.150177707762988; 9050400,0.150163677271154;
        9054000,0.150799726234306; 9057600,0.148442603606155; 9061200,
        0.149794207652853; 9064800,0.148718536612228; 9068400,0.149232987979483;
        9072000,0.147624158249158; 9075600,0.144836767204758; 9079200,
        0.145556999118915; 9082800,0.144813383051701; 9086400,0.145814224802543;
        9090000,0.155546709304887; 9093600,0.152399202303408; 9097200,
        0.148456634097989; 9100800,0.147619481418547; 9104400,0.149214280657038;
        9108000,0.149312494099877; 9111600,0.155036934768243; 9115200,
        0.157721435539193; 9118800,0.154634727335662; 9122400,0.152927684162497;
        9126000,0.152932360993109; 9129600,0.152997836621668; 9133200,
        0.149527628308002; 9136800,0.148900933006073; 9140400,0.148040396173574;
        9144000,0.148807396393845; 9147600,0.149480860001888; 9151200,
        0.147137767865572; 9154800,0.148709182951005; 9158400,0.148830780546902;
        9162000,0.146712176279933; 9165600,0.150332043173165; 9169200,
        0.149097359891752; 9172800,0.146454950596306; 9176400,0.15774481969225;
        9180000,0.163422492054501; 9183600,0.155294160451871; 9187200,
        0.153736775858271; 9190800,0.154134306460241; 9194400,0.155429788539602;
        9198000,0.154101568645961; 9201600,0.151992318040215; 9205200,
        0.154050123509236; 9208800,0.153741452688883; 9212400,0.152773348752321;
        9216000,0.151837982630039; 9219600,0.151660263066805; 9223200,
        0.149999988199755; 9226800,0.149990634538532; 9230400,0.145253005129173;
        9234000,0.14835842065515; 9237600,0.147006816608452; 9241200,
        0.147296780106359; 9244800,0.14905526841625; 9248400,0.149812914975298;
        9252000,0.149349908744769; 9255600,0.151192580005664; 9259200,
        0.150561207873124; 9262800,0.155771197174235; 9266400,0.161967997734353;
        9270000,0.150986799458762; 9273600,0.151552695962743; 9277200,
        0.153863050284779; 9280800,0.1536666233991; 9284400,0.157188276849492;
        9288000,0.1559208557538; 9291600,0.155710398376286; 9295200,
        0.156837514553636; 9298800,0.15306798908084; 9302400,0.149232987979483;
        9306000,0.150954061644482; 9309600,0.150322689511942; 9313200,
        0.149045914755027; 9316800,0.14859226218572; 9320400,0.150687482299632;
        9324000,0.147189213002297; 9327600,0.146791682400327; 9331200,
        0.150556531042512; 9334800,0.148971085465244; 9338400,0.146352060322855;
        9342000,0.153007190282891; 9345600,0.150495732244564; 9349200,
        0.153386013562415; 9352800,0.149377969728437; 9356400,0.147156475188017;
        9360000,0.148147963277636; 9363600,0.150374134648667; 9367200,
        0.154354117498977; 9370800,0.153156848862456], extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic)
    "actual OA air flow rate"
    annotation (Placement(transformation(extent={{-46,208},{28,282}})));
  Fluid.HeatpumpFanCurve heatpumpFanCurve
    annotation (Placement(transformation(extent={{424,54},{536,152}})));
  Modelica.Blocks.Math.Add sumHP annotation (Placement(transformation(
        extent={{-21,-21},{21,21}},
        rotation=0,
        origin={633,61})));
  Modelica.Blocks.Math.Gain OAFra(k=senFac)
    annotation (Placement(transformation(extent={{74,228},{106,260}})));
equation

  connect(flexlabXRA.TRooAir, aachen_HP_2stage_FMU_wTMixCalc.u_TRoo)
    annotation (Line(points={{1364.57,-29.8733},{1384,-29.8733},{1384,-336},{
          712,-336},{712,-160},{120,-160},{120,-115.818},{157.2,-115.818}},
                                             color={0,0,127}));
  connect(aachen_HP_2stage_FMU_wTMixCalc.y_TSup, supFan.T_in) annotation (Line(
        points={{304.4,-36.6364},{352,-36.6364},{352,-68.2},{422.6,-68.2}},
                                                                          color=
         {0,0,127}));
  connect(senTRA.T, aachen_HP_2stage_FMU_wTMixCalc.u_TRet) annotation (Line(
        points={{625.4,-289},{104,-289},{104,-42.7273},{157.2,-42.7273}},
        color={0,0,127}));
  connect(senTRA.port, flexlabXRA.portsCell[2]) annotation (Line(points={{652,
          -334},{652,-346},{994,-346},{994,-43.5933},{996.571,-43.5933}},
                                                         color={0,127,255}));
  connect(supFan.ports[1], flexlabXRA.portsCell[1]) annotation (Line(points={{526,-87},
          {694,-87},{694,0},{970,0},{970,-43.5933},{973.714,-43.5933}},
                                                                 color={0,127,255}));
  connect(TSetRooHea.y[1], aachen_HP_2stage_FMU_wTMixCalc.u_TRooSetPoi)
    annotation (Line(points={{-106.3,-153},{112,-153},{112,-91.4545},{157.2,
          -91.4545}},
        color={0,0,127}));
  connect(weaDat.weaBus, weaBus) annotation (Line(
      points={{-204,444},{-170,444},{-170,195},{-77,195}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(aachen_HP_2stage_FMU_wTMixCalc.u_TDryBul, weaBus.TDryBul) annotation (
     Line(points={{157.2,-67.0909},{-80,-67.0909},{-80,144},{-72,144},{-72,176},
          {-77,176},{-77,195}},                                     color={0,0,127}),
      Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));
  connect(weaDat.weaBus, flexlabXRA.weaBus) annotation (Line(
      points={{-204,444},{1160,444},{1160,47.8733},{1158.86,47.8733}},
      color={255,204,51},
      thickness=0.5));
  connect(SAFloRea.y[1], supFan.m_flow_in) annotation (Line(points={{29.7,113},{
          90,113},{90,58},{366,58},{366,-52},{422,-52},{422,-49.4},{422.6,-49.4}},
        color={0,0,127}));
  connect(SAFloRea.y[1], aachen_HP_2stage_FMU_wTMixCalc.u_m_flow) annotation (
      Line(points={{29.7,113},{92,113},{92,110},{90,110},{90,-18},{138,-18},{
          138,-18.3636},{157.2,-18.3636}},
        color={0,0,127}));
  connect(SAFloRea.y[1], heatpumpFanCurve.m_flow)
    annotation (Line(points={{29.7,113},{412.8,112.8}}, color={0,0,127}));
  connect(heatpumpFanCurve.p_fan, sumHP.u1) annotation (Line(points={{541.6,
          112.8},{568,112.8},{568,73.6},{607.8,73.6}}, color={0,0,127}));
  connect(aachen_HP_2stage_FMU_wTMixCalc.y_PEleHP, sumHP.u2) annotation (Line(
        points={{304.4,-24.4545},{384,-24.4545},{384,24},{568,24},{568,48.4},{
          607.8,48.4}}, color={0,0,127}));
  connect(OAFloRea.y[1], OAFra.u)
    annotation (Line(points={{31.7,245},{70.8,244}}, color={0,0,127}));
  connect(OAFra.y, aachen_HP_2stage_FMU_wTMixCalc.u_OAFlow) annotation (Line(
        points={{107.6,244},{140,244},{140,24},{157.2,24},{157.2,9.65455}},
        color={0,0,127}));
  annotation (
    Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-380,-400},{1440,
            580}})),
    Documentation(info="<html>
<p>
This model consist of an HVAC system, a building envelope model and a model
for air flow through building leakage and through open doors.
</p>
<p>
The HVAC system is a variable air volume (VAV) flow system with economizer
and a heating and cooling coil in the air handler unit. There is also a
reheat coil and an air damper in each of the five zone inlet branches.
The figure below shows the schematic diagram of the HVAC system
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Examples/VAVReheat/vavSchematics.png\" border=\"1\"/>
</p>
<p>
See the model
<a href=\"modelica://Buildings.Examples.VAVReheat.BaseClasses.PartialOpenLoop\">
Buildings.Examples.VAVReheat.BaseClasses.PartialOpenLoop</a>
for a description of the HVAC system and the building envelope.
</p>
<p>
The control is an implementation of the control sequence
<i>VAV 2A2-21232</i> of the Sequences of Operation for
Common HVAC Systems (ASHRAE, 2006). In this control sequence, the
supply fan speed is regulated based on the duct static pressure.
The return fan controller tracks the supply fan air flow rate.
The duct static pressure is adjusted
so that at least one VAV damper is 90% open. The economizer dampers
are modulated to track the setpoint for the mixed air dry bulb temperature.
Priority is given to maintain a minimum outside air volume flow rate.
In each zone, the VAV damper is adjusted to meet the room temperature
setpoint for cooling, or fully opened during heating.
The room temperature setpoint for heating is tracked by varying
the water flow rate through the reheat coil. There is also a
finite state machine that transitions the mode of operation of
the HVAC system between the modes
<i>occupied</i>, <i>unoccupied off</i>, <i>unoccupied night set back</i>,
<i>unoccupied warm-up</i> and <i>unoccupied pre-cool</i>.
In the VAV model, all air flows are computed based on the
duct static pressure distribution and the performance curves of the fans.
Local loop control is implemented using proportional and proportional-integral
controllers, while the supervisory control is implemented
using a finite state machine.
</p>
<p>
A similar model but with a different control sequence can be found in
<a href=\"modelica://Buildings.Examples.VAVReheat.Guideline36\">
Buildings.Examples.VAVReheat.Guideline36</a>.
</p>
<h4>References</h4>
<p>
ASHRAE.
<i>Sequences of Operation for Common HVAC Systems</i>.
ASHRAE, Atlanta, GA, 2006.
</p>
</html>", revisions="<html>
<ul>
<li>
April 20, 2020, by Jianjun Hu:<br/>
Exported actual VAV damper position as the measured input data for
defining duct static pressure setpoint.<br/>
This is
for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1873\">issue #1873</a>
</li>
<li>
May 19, 2016, by Michael Wetter:<br/>
Changed chilled water supply temperature to <i>6&deg;C</i>.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/509\">#509</a>.
</li>
<li>
April 26, 2016, by Michael Wetter:<br/>
Changed controller for freeze protection as the old implementation closed
the outdoor air damper during summer.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/511\">#511</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
September 24, 2015 by Michael Wetter:<br/>
Set default temperature for medium to avoid conflicting
start values for alias variables of the temperature
of the building and the ambient air.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/426\">issue 426</a>.
</li>
</ul>
</html>"),
    __Dymola_Commands(file=
          "modelica://Buildings/Resources/Scripts/Dymola/Examples/VAVReheat/ASHRAE2006.mos"
        "Simulate and plot"),
    experiment(
      StartTime=5097600,
      StopTime=5184000,
      Interval=300,
      Tolerance=1e-06,
      __Dymola_Algorithm="Dassl"));
end XRA_Baseline_Calibration_0501;
