          Interval=59.9999616,
          Tolerance=1e-06,
          __Dymola_Algorithm="Dassl"));
    end Tes_AC;

    model Tes_AC_mixer "Tes storage implementation"
      replaceable package Medium = Buildings.Media.Water "Medium for water flow";
      parameter Modelica.SIunits.MassFlowRate mTes_flow_nominal = 1e-15 "Nominal mass flow rate through TES device";
      parameter Modelica.SIunits.ThermalConductivity k=0.584 "Thermal conductivity of PCM";
      parameter Modelica.SIunits.SpecificHeatCapacity c=2910 "Specific heat capacity of PCM";
      parameter Modelica.SIunits.Density d(displayUnit="kg/m3") = 1500 "Mass density of PCM";
      parameter Modelica.SIunits.Temperature TSol=273.15+29.5 "Solidus temperature of PCM.";
      parameter Modelica.SIunits.Temperature TLiq=273.15+29.66 "Liquidus temperature of PCM";
      parameter Modelica.SIunits.Temperature T_start=TSol - 2 "start temperature of PCM";

      parameter Modelica.SIunits.SpecificInternalEnergy LHea=278140 "Latent heat of phase change";
      parameter Modelica.SIunits.Energy Tes_nominal=Tes_nominal "Design capacity (factor * 1kWh)";
      parameter Modelica.SIunits.PressureDifference dpFixed_nominal(displayUnit="Pa", min=0)
        "Pressure drop of pipe and other resistances that are in series";
      parameter Modelica.SIunits.PressureDifference dpValve_nominal(displayUnit="Pa", min=0)
        "Nominal pressure drop of fully open valve";
      parameter Modelica.SIunits.PressureDifference dp_nominal(min=0, displayUnit="Pa")
        "Nominal pressure raise, used for default pressure curve if not specified in record per";

      Buildings.Fluid.Movers.FlowControlled_m_flow pumTes(
        redeclare package Medium = Medium,
        m_flow_nominal=mTes_flow_nominal,
        addPowerToMedium=false,
        nominalValuesDefineDefaultPressureCurve=true,
        riseTime=180,
        dp_nominal=dp_nominal) "TES pump" annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={0,20})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTemTes(
        redeclare package Medium = Medium,
        m_flow_nominal=mTes_flow_nominal)
               "Temperature for leaving water of TES" annotation (Placement(
            transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={-60,20})));
      Modelica.Blocks.Math.Gain gai(k=mTes_flow_nominal)
        "Gain for control signal controlling tes pumps"
        annotation (Placement(transformation(extent={{-84,96},{-76,104}})));
      Modelica.Blocks.Interfaces.RealInput uTes
        "Control signal for tes charging [-1-0] and discharging [0-1]"
        annotation (Placement(transformation(extent={{-200,80},{-160,120}})));

      Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage valCha(
        redeclare package Medium = Medium,
        m_flow_nominal=mTes_flow_nominal,
        dpValve_nominal=dpValve_nominal,
        dpFixed_nominal=dpFixed_nominal) "Valve for charging" annotation (Placement(
            transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={60,50})));
      Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage valDis(
        redeclare package Medium = Medium,
        m_flow_nominal=mTes_flow_nominal,
        dpValve_nominal=dpValve_nominal,
        dpFixed_nominal=dpFixed_nominal) "Valve for discharge" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=-90,
            origin={60,-30})));
      Buildings.Fluid.FixedResistances.Junction splTes(
        redeclare package Medium = Medium,
        m_flow_nominal=mTes_flow_nominal*{-1,1,1},
        dp_nominal={0,0,0}) "Flow splitter for tes" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={60,18})));
      Modelica.Blocks.Logical.GreaterThreshold gre "Greater than zero"
        annotation (Placement(transformation(extent={{-20,90},{0,110}})));
      Modelica.Blocks.Logical.Not not1 "Not" annotation (Placement(transformation(
            extent={{-4,-4},{4,4}},
            rotation=0,
            origin={28,50})));
      Modelica.Blocks.Math.BooleanToReal booRea
        annotation (Placement(transformation(extent={{36,46},{44,54}})));
      Modelica.Blocks.Math.BooleanToReal booRea3
        annotation (Placement(transformation(extent={{36,-30},{44,-22}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a1(redeclare package Medium =
            Medium)
        "Fluid connector for charging supply water (typically from supply side of plant)"
        annotation (Placement(transformation(extent={{90,70},{110,90}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a2(redeclare package Medium =
            Medium)
        "Fluid connector for discharging supply water (typically from return side of plant)"
        annotation (Placement(transformation(extent={{90,-50},{110,-30}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium =
            Medium)
        "Fluid connector for return water (typically to return side of plant)"
        annotation (Placement(transformation(extent={{90,-90},{110,-70}})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTemSupCha(
        redeclare package Medium = Medium,
        m_flow_nominal=mTes_flow_nominal)
               "Temperature for supply water to TES from supply port" annotation (
          Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={80,80})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTemSupDis(
        redeclare package Medium = Medium,
        m_flow_nominal=mTes_flow_nominal)
               "Temperature for supply water to TES from return port" annotation (
          Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={80,-40})));
      Modelica.Blocks.Math.Abs absFlo "Absolute value of flow" annotation (
          Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={0,70})));
      Modelica.Blocks.Interfaces.RealOutput TTes "Outlet fluid temperature of TES"
        annotation (Placement(transformation(extent={{100,90},{120,110}})));
      hil_flexlab_model.Plants.BaseClasses.CoilRegisterFourPort coilRegisterFourPort(
        m1_flow_nominal=mTes_flow_nominal/2,
        m2_flow_nominal=mTes_flow_nominal/2,
        TStart_pcm=T_start,
        Design(Tes_nominal=Tes_nominal, PCM(
            k=k,
            c=c,
            d=d,
            TSol=TSol,
            TLiq=TLiq,
            LHea=LHea)),
        redeclare package Medium = Medium)
        annotation (Placement(transformation(extent={{-40,10},{-20,30}})));
      Modelica.Blocks.Interfaces.RealOutput SOC "state of charge of PCM"
        annotation (Placement(transformation(extent={{100,-110},{120,-90}})));
      Modelica.Blocks.Nonlinear.Limiter limiter(uMax=mTes_flow_nominal, uMin=1e-4*
            mTes_flow_nominal) annotation (Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=-90,
            origin={0,46})));
      Modelica.Blocks.Interfaces.RealOutput uPCM "input for state of charge of PCM"
        annotation (Placement(transformation(extent={{-162,-68},{-182,-48}}),
            iconTransformation(extent={{-162,-68},{-182,-48}})));
      Modelica.Blocks.Interfaces.RealOutput mPCM "mPCM"
        annotation (Placement(transformation(extent={{-162,-104},{-182,-84}}),
            iconTransformation(extent={{-162,-104},{-182,-84}})));
      Modelica.Blocks.Interfaces.RealInput uFloDis
        "Control signal for tes charging [-1-0] and discharging [0-1]"
        annotation (Placement(transformation(extent={{-200,42},{-160,82}})));
      Modelica.Blocks.Interfaces.BooleanInput uEnaDis
        "Control signal for tes charging [-1-0] and discharging [0-1]"
        annotation (Placement(transformation(extent={{-200,6},{-160,46}})));
      Modelica.Blocks.Logical.Switch swiTes
        "TES charging and discharging switch"
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=0,
            origin={-76,54})));
      Modelica.Blocks.Logical.LogicalSwitch swiVal
        "Valve charging and discharging switch" annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={8,-36})));
      Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage valDis1(
        redeclare package Medium = Medium,
        m_flow_nominal=mTes_flow_nominal,
        dpValve_nominal=dpValve_nominal,
        dpFixed_nominal=dpFixed_nominal) "Valve for discharge" annotation (Placement(
            transformation(
            extent={{-10,10},{10,-10}},
            rotation=180,
            origin={-138,-146})));
      Buildings.Fluid.FixedResistances.Junction splTes1(
        redeclare package Medium = Medium,
        m_flow_nominal=mTes_flow_nominal*{-1,-1,1},
        dp_nominal={0,0,0}) "Flow splitter for tes" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=0,
            origin={-80,-146})));
      Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage valCha1(
        redeclare package Medium = Medium,
        m_flow_nominal=mTes_flow_nominal,
        dpValve_nominal=dpValve_nominal,
        dpFixed_nominal=dpFixed_nominal) "Valve for charging" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=180,
            origin={-44,-146})));
      Buildings.Fluid.FixedResistances.Junction splTes2(
        redeclare package Medium = Medium,
        m_flow_nominal=mTes_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for tes" annotation (Placement(
            transformation(
            extent={{-8,8},{8,-8}},
            rotation=90,
            origin={60,-4})));
      BaseClasses.TESWaterMixer tESWaterMixer(redeclare package Medium = Medium,mTes_flow_nominal=mTes_flow_nominal,dpValve_nominal=dpValve_nominal) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=270,
            origin={-140,-194})));
      Modelica.Blocks.Interfaces.RealInput uTSet
        "Control signal for tes charging [-1-0] and discharging [0-1]"
        annotation (Placement(transformation(extent={{-202,-34},{-162,6}})));
      Buildings.Fluid.FixedResistances.Junction splTes3(
        redeclare package Medium = Medium,
        m_flow_nominal=mTes_flow_nominal*{1,1,-1},
        dp_nominal={0,0,0}) "Flow splitter for tes" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=180,
            origin={-82,-214})));
    equation
      connect(valCha.port_b, splTes.port_1)
        annotation (Line(points={{60,40},{60,28}}, color={0,127,255}));
      connect(uTes, gai.u)
        annotation (Line(points={{-180,100},{-84.8,100}}, color={0,0,127}));
      connect(gai.y, gre.u)
        annotation (Line(points={{-75.6,100},{-22,100}}, color={0,0,127}));
      connect(valCha.y, booRea.y)
        annotation (Line(points={{48,50},{44.4,50}}, color={0,0,127}));
      connect(valDis.y, booRea3.y)
        annotation (Line(points={{48,-30},{46,-30},{46,-26},{44.4,-26}},
                                                       color={0,0,127}));
      connect(valCha.port_a, senTemSupCha.port_b)
        annotation (Line(points={{60,60},{60,80},{70,80}}, color={0,127,255}));
      connect(senTemSupCha.port_a, port_a1)
        annotation (Line(points={{90,80},{100,80}}, color={0,127,255}));
      connect(senTemSupDis.port_a, port_a2)
        annotation (Line(points={{90,-40},{100,-40}}, color={0,127,255}));
      connect(gai.y, absFlo.u) annotation (Line(points={{-75.6,100},{-40,100},{-40,
              80},{2.22045e-15,80},{2.22045e-15,82}},
                                            color={0,0,127}));
      connect(not1.y, booRea.u)
        annotation (Line(points={{32.4,50},{35.2,50}}, color={255,0,255}));
      connect(senTemTes.T, TTes) annotation (Line(points={{-60,31},{-60,70},{40,70},
              {40,100},{110,100}}, color={0,0,127}));
      connect(pumTes.port_b, coilRegisterFourPort.port_a1) annotation (Line(points={{-10,20},
              {-16,20},{-16,34},{-40,34},{-40,24.2}},         color={0,127,255}));
      connect(pumTes.port_b, coilRegisterFourPort.port_a2) annotation (Line(points={{-10,20},
              {-16,20},{-16,15.8},{-20,15.8}},       color={0,127,255}));
      connect(senTemTes.port_a, coilRegisterFourPort.port_b1) annotation (Line(
            points={{-50,20},{-44,20},{-44,6},{-14,6},{-14,24.2},{-20,24.2}},
                                                                          color={0,
              127,255}));
      connect(coilRegisterFourPort.port_b2, coilRegisterFourPort.port_b1)
        annotation (Line(points={{-40,16.2},{-42,16.2},{-42,16},{-44,16},{-44,6},{-14,
              6},{-14,24.2},{-20,24.2}},
                                  color={0,127,255}));
      connect(coilRegisterFourPort.SOC, SOC) annotation (Line(points={{-19,11},{-16,
              11},{-16,-100},{110,-100}}, color={0,0,127}));
      connect(absFlo.y, limiter.u) annotation (Line(points={{-2.22045e-15,59},{
              -2.22045e-15,56.1},{1.33227e-15,56.1},{1.33227e-15,53.2}}, color={0,0,
              127}));
      connect(coilRegisterFourPort.uPCM, uPCM) annotation (Line(points={{-41,
              14.2},{-41,-58.9},{-172,-58.9},{-172,-58}},
                                                   color={0,0,127}));
      connect(coilRegisterFourPort.mPCM, mPCM) annotation (Line(points={{-41,
              12.4},{-41,-94},{-172,-94}},
                                    color={0,0,127}));
      connect(uEnaDis, swiTes.u2) annotation (Line(points={{-180,26},{-105,26},{-105,
              54},{-88,54}},       color={255,0,255}));
      connect(uFloDis, swiTes.u1) annotation (Line(points={{-180,62},{-88,62}},
                                   color={0,0,127}));
      connect(limiter.y, swiTes.u3) annotation (Line(points={{0,39.4},{-46,39.4},
              {-46,46},{-88,46}}, color={0,0,127}));
      connect(swiTes.y, pumTes.m_flow_in) annotation (Line(points={{-65,54},{
              -32,54},{-32,32},{0,32}}, color={0,0,127}));
      connect(gre.y, swiVal.u3) annotation (Line(points={{1,100},{30,100},{30,-44},{
              -4,-44}},       color={255,0,255}));
      connect(uEnaDis, swiVal.u2) annotation (Line(points={{-180,26},{-148,26},{-148,
              -36},{-4,-36}},       color={255,0,255}));
      connect(uEnaDis, swiVal.u1) annotation (Line(points={{-180,26},{-130,26},{-130,
              -28},{-4,-28}},       color={255,0,255}));
      connect(swiVal.y, not1.u) annotation (Line(points={{19,-36},{22,-36},{22,
              50},{23.2,50}}, color={255,0,255}));
      connect(swiVal.y, booRea3.u) annotation (Line(points={{19,-36},{19,-23},{35.2,
              -23},{35.2,-26}},      color={255,0,255}));
      connect(senTemSupDis.port_b, valDis.port_a)
        annotation (Line(points={{70,-40},{60,-40}},          color={0,127,255}));
      connect(pumTes.port_a, splTes.port_3) annotation (Line(points={{10,20},{
              30,20},{30,18},{50,18}}, color={0,127,255}));
      connect(senTemTes.port_b, splTes1.port_3) annotation (Line(points={{-70,20},
              {-80,20},{-80,-136}},       color={0,127,255}));
      connect(booRea.y, valCha1.y) annotation (Line(points={{44.4,50},{2,50},{2,-134},
              {-44,-134}}, color={0,0,127}));
      connect(booRea3.y, valDis1.y) annotation (Line(points={{44.4,-26},{-52,-26},{-52,
              -134},{-138,-134}}, color={0,0,127}));
      connect(uTSet, tESWaterMixer.uTSet) annotation (Line(points={{-182,-14},{-156,
              -14},{-156,-182.8},{-131.4,-182.8}}, color={0,0,127}));
      connect(tESWaterMixer.port_tw, splTes3.port_1) annotation (Line(points={{-140,
              -204},{-136,-204},{-136,-212},{-92,-212},{-92,-214}}, color={0,127,255}));
      connect(splTes3.port_3, port_b) annotation (Line(points={{-82,-224},{10,
              -224},{10,-80},{100,-80}},
                                   color={0,127,255}));
      connect(tESWaterMixer.port_cw, valDis1.port_b) annotation (Line(points={{
              -146,-184},{-148,-184},{-148,-146},{-148,-146}}, color={0,127,255}));
      connect(valCha1.port_b, splTes3.port_2) annotation (Line(points={{-34,
              -146},{-32,-146},{-32,-214},{-72,-214}}, color={0,127,255}));
      connect(splTes1.port_1, valCha1.port_a)
        annotation (Line(points={{-70,-146},{-54,-146}}, color={0,127,255}));
      connect(splTes1.port_2, valDis1.port_a)
        annotation (Line(points={{-90,-146},{-128,-146}}, color={0,127,255}));
      connect(valDis.port_b, splTes2.port_1)
        annotation (Line(points={{60,-20},{60,-12}}, color={0,127,255}));
      connect(splTes2.port_2, splTes.port_2)
        annotation (Line(points={{60,4},{60,8}}, color={0,127,255}));
      connect(splTes2.port_3, tESWaterMixer.port_hw) annotation (Line(points={{
              52,-4},{-44,-4},{-44,-184},{-134,-184}}, color={0,127,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-160,-260},
                {100,100}})),                                        Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-160,-260},{100,100}})),
        experiment(
          StartTime=24192000,
          StopTime=24537600,
          Interval=59.9999616,
          Tolerance=1e-06,
          __Dymola_Algorithm="Dassl"));
    end Tes_AC_mixer;

    partial model partialSourceCoo_weiping_062822
      "Base primary system with single source for cooling"
      replaceable package Medium = Buildings.Media.Water "Water media model";
      parameter Modelica.SIunits.MassFlowRate mSou_flow_nominal = 1e-15 "Nominal mass flow rate through source";
      parameter Modelica.SIunits.Power Q_flow_nominal "Nominal thermal power of source";
      parameter Modelica.SIunits.PressureDifference dp_nominal(min=0, displayUnit="Pa")
        "Nominal pressure raise, used for default pressure curve if not specified in record per";

      Buildings.Fluid.Movers.FlowControlled_m_flow pumSou(
        redeclare package Medium = Medium,
        m_flow_nominal=mSou_flow_nominal,
        addPowerToMedium=false,
        nominalValuesDefineDefaultPressureCurve=true,
        dp_nominal=dp_nominal) "Pump serving source" annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=180,
            origin={0,60})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTemSouSup(
        redeclare package Medium = Medium,
        m_flow_nominal=mSou_flow_nominal)
               "Temperature sensor for source supply water"
        annotation (Placement(transformation(extent={{20,-70},{40,-50}})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTemSouRet(
        redeclare package Medium = Medium,
        m_flow_nominal=mSou_flow_nominal)
               "Temperature sensor for source return water"
        annotation (Placement(transformation(extent={{20,50},{40,70}})));
      Modelica.Blocks.Interfaces.RealInput uPum
        "Control signal for pump serving source [0-1]"
        annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
      Modelica.Blocks.Math.Gain gai(k=mSou_flow_nominal)
        "Gain for control signal controlling source pump"
        annotation (Placement(transformation(extent={{-80,50},{-60,70}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium =
            Medium) "Fluid connector a (return to source)"
        annotation (Placement(transformation(extent={{90,50},{110,70}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium =
            Medium) "Fluid connector b (supply from source)"
        annotation (Placement(transformation(extent={{90,-70},{110,-50}})));
      Modelica.Blocks.Interfaces.RealOutput TSup
        "Temperature leaving the heating or cooling source"
        annotation (Placement(transformation(extent={{100,-30},{120,-10}})));
      Modelica.Blocks.Nonlinear.Limiter limiter(uMax=1, uMin=1e-4) annotation (
          Placement(transformation(
            extent={{-4,-4},{4,4}},
            rotation=0,
            origin={-90,60})));
      HeatPumps.BlackBox_Generic_TSetpoint blackBox_Generic_TSetpoint(QNom=
            Q_flow_nominal, m_flow_nominal=mSou_flow_nominal)
        annotation (Placement(transformation(
            extent={{11,-13},{-11,13}},
            rotation=180,
            origin={-45,-7})));
      Modelica.Blocks.Interfaces.RealInput TSetSou
        "Set point temperature of the fluid that leaves the heatpump"
        annotation (Placement(transformation(extent={{-140,-52},{-100,-12}})));
      Modelica.Blocks.Interfaces.RealInput TDryBul(unit="K")
        "Dry bulb temperature of source air"
        annotation (Placement(transformation(extent={{-140,-22},{-100,18}})));
      Buildings.HeatTransfer.Sources.PrescribedTemperature prescribedTemperature
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={-68,22})));
    equation
      connect(senTemSouRet.port_a, pumSou.port_a)
        annotation (Line(points={{20,60},{10,60}}, color={0,127,255}));
      connect(gai.y, pumSou.m_flow_in) annotation (Line(points={{-59,60},{-50,60},{
              -50,80},{0,80},{0,72},{8.88178e-16,72}},
                                                 color={0,0,127}));
      connect(port_a, senTemSouRet.port_b)
        annotation (Line(points={{100,60},{40,60}}, color={0,127,255}));
      connect(gai.u, limiter.y)
        annotation (Line(points={{-82,60},{-85.6,60}}, color={0,0,127}));
      connect(limiter.u, uPum)
        annotation (Line(points={{-94.8,60},{-120,60}}, color={0,0,127}));
      connect(blackBox_Generic_TSetpoint.TSet, TSetSou) annotation (Line(points={{-51.6,
              -22.6},{-77.8,-22.6},{-77.8,-32},{-120,-32}},     color={0,0,127}));
      connect(blackBox_Generic_TSetpoint.TSource, TDryBul) annotation (Line(points={{-65.46,
              -5.96},{-65.46,-1.98},{-120,-1.98},{-120,-2}},          color={0,0,
              127}));
      connect(senTemSouSup.port_a, blackBox_Generic_TSetpoint.port_b) annotation (
         Line(points={{20,-60},{-34,-60},{-34,-14.8}}, color={0,127,255}));
      connect(blackBox_Generic_TSetpoint.port_a, pumSou.port_b) annotation (Line(
            points={{-34,0.8},{-22,0.8},{-22,60},{-10,60}}, color={0,127,255}));
      connect(TSup, senTemSouSup.T) annotation (Line(points={{110,-20},{70,-20},{
              70,-49},{30,-49}}, color={0,0,127}));
      connect(port_b, senTemSouSup.port_b)
        annotation (Line(points={{100,-60},{40,-60}}, color={0,127,255}));
      connect(prescribedTemperature.port, blackBox_Generic_TSetpoint.heatPort)
        annotation (Line(points={{-58,22},{-52,22},{-52,6},{-45,6}}, color={191,
              0,0}));
      connect(TDryBul, prescribedTemperature.T) annotation (Line(points={{-120,
              -2},{-98,-2},{-98,24},{-80,24},{-80,22}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end partialSourceCoo_weiping_062822;

    model ASHPCoolingBlackBox_weiping_062822
      "Heat pump for cooling with variable COP"
      extends
        hil_flexlab_model.Plants.Baseclasses_WH.partialSourceCoo_weiping_062822;
      Modelica.Blocks.Interfaces.RealOutput PEle(unit="W")
        "Electrical power consumption"
        annotation (Placement(transformation(extent={{100,90},{120,110}})));
      Modelica.Blocks.Interfaces.RealOutput yCOP "Electrical power consumption"
        annotation (Placement(transformation(extent={{100,72},{120,92}})));
      Modelica.Blocks.Interfaces.RealOutput ySpd "Electrical power consumption"
        annotation (Placement(transformation(extent={{100,34},{120,54}})));
      Modelica.Blocks.Math.RealToBoolean booToInt(threshold=0.001)
                                  "Boolean to integer conversion"
        annotation (Placement(transformation(extent={{-78,-56},{-68,-46}})));
    equation
      connect(blackBox_Generic_TSetpoint.PEl, PEle) annotation (Line(points={{-51.6,6},
              {58,6},{58,100},{110,100}},          color={0,0,127}));
      connect(blackBox_Generic_TSetpoint.COP_HP, yCOP) annotation (Line(points={{-54.9,6},
              {22,6},{22,82},{110,82}},          color={0,0,127}));
      connect(blackBox_Generic_TSetpoint.Mod, ySpd) annotation (Line(points={{-48.3,6},
              {26,6},{26,44},{110,44}},    color={0,0,127}));
      connect(booToInt.y, blackBox_Generic_TSetpoint.HP_On) annotation (Line(
            points={{-67.5,-51},{-67.5,-36.5},{-65.24,-36.5},{-65.24,-16.88}},
            color={255,0,255}));
      connect(limiter.u, booToInt.u) annotation (Line(points={{-94.8,60},{-86,
              60},{-86,-51},{-79,-51}}, color={0,0,127}));
      annotation (experiment(
          StartTime=21600000,
          StopTime=23328000,
          Interval=900.00288,
          Tolerance=1e-06,
          __Dymola_Algorithm="Radau"));
    end ASHPCoolingBlackBox_weiping_062822;

    model BaseCoolingVarCOP_weiping_062822
      "Basic cooling plant with variable COP components"
      extends hil_flexlab_model.Plants.BaseClasses.partialPlant_glycol(m_flow_nominal=
            mAWHP_flow_nominal + mTes_flow_nominal, senTemRet);
      parameter Modelica.SIunits.MassFlowRate mAWHP_flow_nominal = 1e-15 "Nominal mass flowrate of air-to-water heat pump";
      parameter Modelica.SIunits.MassFlowRate mTes_flow_nominal = 1e-15 "Nominal mass flowrate of tes";
      parameter Modelica.SIunits.ThermalConductivity k=0.584 "Thermal conductivity of PCM";
      parameter Modelica.SIunits.SpecificHeatCapacity c=2910 "Specific heat capacity of PCM";
      parameter Modelica.SIunits.Density d=1500 "Mass density of PCM";
      parameter Modelica.SIunits.Temperature TSol "Solidus temperature of PCM.";
      parameter Modelica.SIunits.Temperature TLiq "Liquidus temperature of PCM";
      parameter Modelica.SIunits.SpecificInternalEnergy LHea=278140 "Latent heat of phase change";
      parameter Modelica.SIunits.DimensionlessRatio COPCoo_ASHP=3
        "Cooling COP of ASHP";
      parameter Modelica.SIunits.DimensionlessRatio COPCoo_SWEC=3
        "Cooling COP of SWEC";
      parameter Modelica.SIunits.Power Q_flow_nominal;
      parameter Modelica.SIunits.Energy Tes_nominal = 25200000
        "Design TES capacity";
      parameter Modelica.SIunits.PressureDifference dp_nominal(min=0, displayUnit="Pa")
        "Nominal pressure raise, used for default pressure curve if not specified in record per";
      parameter Modelica.SIunits.PressureDifference dpFixed_nominal(displayUnit="Pa", min=0)
        "Pressure drop of pipe and other resistances that are in series";
      parameter Modelica.SIunits.PressureDifference dpValve_nominal(displayUnit="Pa", min=0)
        "Nominal pressure drop of fully open valve";

      Buildings.Fluid.FixedResistances.Junction spl2(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,126})));
      Buildings.Fluid.FixedResistances.Junction spl1(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,174})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTemSupAWHP(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal,
        T_start=278.15)
               "Temperature sensor for supply water after AWHP" annotation (
          Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={20,100})));
      hil_flexlab_model.Plants.Baseclasses_WH.Tes_AC TES(
        redeclare package Medium = Medium,
        mTes_flow_nominal=mTes_flow_nominal,
        k=k,
        c=c,
        d=d,
        TSol=TSol,
        TLiq=TLiq,
        LHea=LHea,
        Tes_nominal=Tes_nominal,
        dp_nominal=dp_nominal,
        dpFixed_nominal=dpFixed_nominal,
        dpValve_nominal=dpValve_nominal)
        annotation (Placement(transformation(extent={{-38,-2},{-18,20}})));
      Buildings.Fluid.FixedResistances.Junction spl3(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,70})));
      Buildings.Fluid.FixedResistances.Junction spl4(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,-84})));
      Buildings.Fluid.FixedResistances.Junction spl5(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,-120})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTemRetSwe(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal)
               "Temperature sensor for return water after Swec" annotation (
          Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={20,-248})));
      Buildings.Fluid.Sources.Boundary_pT ref(redeclare package Medium = Medium,
          nPorts=1) "Reference pressure"
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={60,230})));
      Modelica.Blocks.Interfaces.RealInput uASHP
        "Control signal for pump serving source [0-1]"
        annotation (Placement(transformation(extent={{-140,180},{-100,220}})));
      Modelica.Blocks.Interfaces.RealInput uTes
        "Control signal for tes charging [-1-0] and discharging [0-1]"
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
      Modelica.Blocks.Interfaces.RealOutput TTes "Outlet fluid temperature of TES"
        annotation (Placement(transformation(extent={{100,90},{120,110}})));
      Modelica.Blocks.Interfaces.RealOutput PEle(unit="W")
        "Electrical power consumption"
        annotation (Placement(transformation(extent={{100,250},{120,270}})));

      Modelica.Blocks.Interfaces.RealInput TSetASHP
        "Set point temperature of the fluid that leaves the heatpump"
        annotation (Placement(transformation(extent={{-140,120},{-100,160}})));
      Modelica.Blocks.Interfaces.RealOutput SOC "state of charge of PCM"
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      Modelica.Blocks.Interfaces.RealOutput TRetASHP(unit="K")
        "Temperature of return water to ASHP"
        annotation (Placement(transformation(extent={{100,-230},{120,-210}})));
      Modelica.Blocks.Interfaces.RealOutput TASHP "Temperature leaving the ASHP"
        annotation (Placement(transformation(extent={{100,138},{120,158}}),
            iconTransformation(extent={{100,138},{120,158}})));
      Modelica.Blocks.Interfaces.RealInput uTDryBul
        "Outside air dry bulb temperature"
        annotation (Placement(transformation(extent={{-140,218},{-100,258}})));

      hil_flexlab_model.Plants.BaseClasses.ASHPCoolingVarCOP
        AWHP(
        mSou_flow_nominal=mAWHP_flow_nominal,
        Q_flow_nominal=Q_flow_nominal)
         annotation (Placement(transformation(extent={{-52,140},{-32,160}})));

      Modelica.Blocks.Interfaces.RealOutput COP_HP(unit="-") "COP of HP"
        annotation (Placement(transformation(extent={{100,224},{120,244}})));
      Modelica.Blocks.Interfaces.BooleanInput uEnaDis
        "Enable signal for tes discharging "
        annotation (Placement(transformation(extent={{-140,38},{-100,78}})));
    equation
      connect(spl2.port_2, senTemSupAWHP.port_a)
        annotation (Line(points={{20,116},{20,110}}, color={0,127,255}));
      connect(senTemSupAWHP.port_b, spl3.port_1)
        annotation (Line(points={{20,90},{20,80}}, color={0,127,255}));
      connect(spl3.port_3, TES.port_a1) annotation (Line(points={{10,70},{0,70},
              {0,17.8},{-18,17.8}},
                           color={0,127,255}));
      connect(spl4.port_3, TES.port_a2) annotation (Line(points={{10,-84},{0,
              -84},{0,4.6},{-18,4.6}},
                               color={0,127,255}));
      connect(TES.port_b, spl5.port_3) annotation (Line(points={{-18,0.2},{-10,
              0.2},{-10,-120},{10,-120}},
                                     color={0,127,255}));
      connect(senTemRetSwe.port_b, spl1.port_1) annotation (Line(points={{20,-258},
              {20,-260},{60,-260},{60,200},{20,200},{20,184}},color={0,127,255}));
      connect(ref.ports[1], spl1.port_1) annotation (Line(points={{60,220},{60,200},
              {20,200},{20,184}}, color={0,127,255}));
      connect(TES.uTes, uTes) annotation (Line(points={{-40,20},{-72,20},{-72,0},
              {-120,0}},
                   color={0,0,127}));
      connect(TES.TTes, TTes) annotation (Line(points={{-17,20},{-10,20},{-10,
              86},{80,86},{80,100},{110,100}},
                                          color={0,0,127}));
      connect(spl1.port_2, spl2.port_1)
        annotation (Line(points={{20,164},{20,136}}, color={0,127,255}));
      connect(spl4.port_2, spl5.port_1)
        annotation (Line(points={{20,-94},{20,-110}}, color={0,127,255}));
      connect(senTemSupAWHP.T, TSup) annotation (Line(points={{9,100},{0,100},{0,
              122},{110,122}},
                          color={0,0,127}));
      connect(spl3.port_2, senMasFloSup.port_a) annotation (Line(points={{20,60},{
              20,4},{78,4},{78,10}},color={0,127,255}));
      connect(TES.SOC, SOC) annotation (Line(points={{-17,-2},{20,-2},{20,0},{
              110,0}},
            color={0,0,127}));
      connect(senTemRetSwe.T, TRetASHP) annotation (Line(points={{9,-248},{0,-248},
              {0,-240},{80,-240},{80,-220},{110,-220}}, color={0,0,127}));
      connect(senTemRetSwe.port_a, spl5.port_2)
        annotation (Line(points={{20,-238},{20,-130}}, color={0,127,255}));
      connect(AWHP.TSetSou, TSetASHP) annotation (Line(points={{-54,153},{-70,153},{
              -70,140},{-120,140}}, color={0,0,127}));
      connect(AWHP.TDryBul, uTDryBul) annotation (Line(points={{-54,158.8},{-70,158.8},
              {-70,240},{-120,240},{-120,238}},
                           color={0,0,127}));
      connect(AWHP.uPum, uASHP) annotation (Line(points={{-54,156},{-64,156},{-64,200},
              {-120,200}},
                     color={0,0,127}));
      connect(AWHP.port_a, spl1.port_3) annotation (Line(points={{-32,156},{0,156},{
              0,174},{10,174}}, color={0,127,255}));
      connect(AWHP.port_b, spl2.port_3) annotation (Line(points={{-32,144},{-14,144},
              {-14,126},{10,126}}, color={0,127,255}));
      connect(AWHP.TSup, TASHP)
        annotation (Line(points={{-31,148},{110,148}}, color={0,0,127}));
      connect(PEle, AWHP.PEle) annotation (Line(points={{110,260},{42,260},{42,160},
              {-31,160}}, color={0,0,127}));
      connect(AWHP.COP, COP_HP) annotation (Line(points={{-31,158.4},{36.5,
              158.4},{36.5,234},{110,234}}, color={0,0,127}));
      connect(uEnaDis, TES.uEnaDis) annotation (Line(points={{-120,58},{-78,58},
              {-78,13.18},{-40,13.18}},
                                   color={255,0,255}));
      connect(senMasFloSup.m_flow, TES.uFloDis) annotation (Line(points={{67,20},
              {12,20},{12,16.48},{-40.2,16.48}},
                                             color={0,0,127}));
      connect(senTemRet.port_b, spl4.port_1) annotation (Line(points={{30,-30},
              {24,-30},{24,-74},{20,-74}}, color={0,127,255}));
    end BaseCoolingVarCOP_weiping_062822;

    model BaseCoolingVarCOP_mixer
      "Basic cooling plant with variable COP components"
      extends hil_flexlab_model.Plants.BaseClasses.partialPlant_glycol(m_flow_nominal=
            mAWHP_flow_nominal + mTes_flow_nominal, senTemRet);
      parameter Modelica.SIunits.MassFlowRate mAWHP_flow_nominal = 1e-15 "Nominal mass flowrate of air-to-water heat pump";
      parameter Modelica.SIunits.MassFlowRate mTes_flow_nominal = 1e-15 "Nominal mass flowrate of tes";
      parameter Modelica.SIunits.ThermalConductivity k=0.584 "Thermal conductivity of PCM";
      parameter Modelica.SIunits.SpecificHeatCapacity c=2910 "Specific heat capacity of PCM";
      parameter Modelica.SIunits.Density d=1500 "Mass density of PCM";
      parameter Modelica.SIunits.Temperature TSol "Solidus temperature of PCM.";
      parameter Modelica.SIunits.Temperature TLiq "Liquidus temperature of PCM";
      parameter Modelica.SIunits.SpecificInternalEnergy LHea=278140 "Latent heat of phase change";
      parameter Modelica.SIunits.DimensionlessRatio COPCoo_ASHP=3
        "Cooling COP of ASHP";
      parameter Modelica.SIunits.DimensionlessRatio COPCoo_SWEC=3
        "Cooling COP of SWEC";
      parameter Modelica.SIunits.Power Q_flow_nominal;
      parameter Modelica.SIunits.Energy Tes_nominal = 25200000
        "Design TES capacity";
      parameter Modelica.SIunits.PressureDifference dp_nominal(min=0, displayUnit="Pa")
        "Nominal pressure raise, used for default pressure curve if not specified in record per";
      parameter Modelica.SIunits.PressureDifference dpFixed_nominal(displayUnit="Pa", min=0)
        "Pressure drop of pipe and other resistances that are in series";
      parameter Modelica.SIunits.PressureDifference dpValve_nominal(displayUnit="Pa", min=0)
        "Nominal pressure drop of fully open valve";

      Buildings.Fluid.FixedResistances.Junction spl2(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,126})));
      Buildings.Fluid.FixedResistances.Junction spl1(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,174})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTemSupAWHP(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal,
        T_start=278.15)
               "Temperature sensor for supply water after AWHP" annotation (
          Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={20,100})));
      hil_flexlab_model.Plants.Baseclasses_WH.Tes_AC_mixer TES(
        redeclare package Medium = Medium,
        mTes_flow_nominal=mTes_flow_nominal,
        k=k,
        c=c,
        d=d,
        TSol=TSol,
        TLiq=TLiq,
        LHea=LHea,
        Tes_nominal=Tes_nominal,
        dp_nominal=dp_nominal,
        dpFixed_nominal=dpFixed_nominal,
        dpValve_nominal=dpValve_nominal)
        annotation (Placement(transformation(extent={{-44,0},{-24,22}})));
      Buildings.Fluid.FixedResistances.Junction spl3(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,70})));
      Buildings.Fluid.FixedResistances.Junction spl4(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,-84})));
      Buildings.Fluid.FixedResistances.Junction spl5(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,-122})));



      Buildings.Fluid.Sensors.TemperatureTwoPort senTemRetSwe(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal)
               "Temperature sensor for return water after Swec" annotation (
          Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={20,-248})));
      Buildings.Fluid.Sources.Boundary_pT ref(redeclare package Medium = Medium,
          nPorts=1) "Reference pressure"
        annotation (Placement(transformation(extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={60,230})));
      Modelica.Blocks.Interfaces.RealInput uASHP
        "Control signal for pump serving source [0-1]"
        annotation (Placement(transformation(extent={{-140,180},{-100,220}})));
      Modelica.Blocks.Interfaces.RealInput uTes
        "Control signal for tes charging [-1-0] and discharging [0-1]"
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
      Modelica.Blocks.Interfaces.RealOutput TTes "Outlet fluid temperature of TES"
        annotation (Placement(transformation(extent={{100,90},{120,110}})));
      Modelica.Blocks.Interfaces.RealOutput PEle(unit="W")
        "Electrical power consumption"
        annotation (Placement(transformation(extent={{100,250},{120,270}})));

      Modelica.Blocks.Interfaces.RealInput TSetASHP
        "Set point temperature of the fluid that leaves the heatpump"
        annotation (Placement(transformation(extent={{-140,120},{-100,160}})));
      Modelica.Blocks.Interfaces.RealOutput SOC "state of charge of PCM"
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      Modelica.Blocks.Interfaces.RealOutput TRetASHP(unit="K")
        "Temperature of return water to ASHP"
        annotation (Placement(transformation(extent={{100,-230},{120,-210}})));
      Modelica.Blocks.Interfaces.RealOutput TASHP "Temperature leaving the ASHP"
        annotation (Placement(transformation(extent={{100,138},{120,158}}),
            iconTransformation(extent={{100,138},{120,158}})));
      Modelica.Blocks.Interfaces.RealInput uTDryBul
        "Outside air dry bulb temperature"
        annotation (Placement(transformation(extent={{-140,218},{-100,258}})));

      hil_flexlab_model.Plants.BaseClasses.ASHPCoolingVarCOP
        AWHP(
        mSou_flow_nominal=mAWHP_flow_nominal,
        Q_flow_nominal=Q_flow_nominal)
         annotation (Placement(transformation(extent={{-52,140},{-32,160}})));

      Modelica.Blocks.Interfaces.RealOutput COP_HP(unit="-") "COP of HP"
        annotation (Placement(transformation(extent={{100,224},{120,244}})));
      Modelica.Blocks.Interfaces.BooleanInput uEnaDis
        "Enable signal for tes discharging "
        annotation (Placement(transformation(extent={{-140,38},{-100,78}})));

    equation
      connect(spl2.port_2, senTemSupAWHP.port_a)
        annotation (Line(points={{20,116},{20,110}}, color={0,127,255}));
      connect(senTemSupAWHP.port_b, spl3.port_1)
        annotation (Line(points={{20,90},{20,80}}, color={0,127,255}));
      connect(spl3.port_3, TES.port_a1) annotation (Line(points={{10,70},{0,70},
              {0,20.7778},{-24,20.7778}},
                           color={0,127,255}));
      connect(spl4.port_3, TES.port_a2) annotation (Line(points={{10,-84},{0,
              -84},{0,13.4444},{-24,13.4444}},
                               color={0,127,255}));
      connect(senTemRetSwe.port_b, spl1.port_1) annotation (Line(points={{20,-258},
              {20,-264},{62,-264},{62,196},{20,196},{20,184}},color={0,127,255}));
      connect(ref.ports[1], spl1.port_1) annotation (Line(points={{60,220},{60,
              200},{20,200},{20,184}},
                                  color={0,127,255}));
      connect(TES.uTes, uTes) annotation (Line(points={{-45.5385,22},{-72,22},{
              -72,0},{-120,0}},
                   color={0,0,127}));
      connect(TES.TTes, TTes) annotation (Line(points={{-23.2308,22},{-10,22},{
              -10,86},{80,86},{80,100},{110,100}},
                                          color={0,0,127}));
      connect(spl1.port_2, spl2.port_1)
        annotation (Line(points={{20,164},{20,136}}, color={0,127,255}));
      connect(spl4.port_2, spl5.port_1)
        annotation (Line(points={{20,-94},{20,-112}}, color={0,127,255}));
      connect(senTemSupAWHP.T, TSup) annotation (Line(points={{9,100},{0,100},{0,
              122},{110,122}},
                          color={0,0,127}));
      connect(spl3.port_2, senMasFloSup.port_a) annotation (Line(points={{20,60},{
              20,4},{78,4},{78,10}},color={0,127,255}));
      connect(TES.SOC, SOC) annotation (Line(points={{-23.2308,9.77778},{44,
              9.77778},{44,0},{110,0}},
            color={0,0,127}));
      connect(senTemRetSwe.T, TRetASHP) annotation (Line(points={{9,-248},{0,-248},
              {0,-240},{80,-240},{80,-220},{110,-220}}, color={0,0,127}));
      connect(AWHP.TSetSou, TSetASHP) annotation (Line(points={{-54,153},{-70,153},{
              -70,140},{-120,140}}, color={0,0,127}));
      connect(AWHP.TDryBul, uTDryBul) annotation (Line(points={{-54,158.8},{-70,158.8},
              {-70,240},{-120,240},{-120,238}},
                           color={0,0,127}));
      connect(AWHP.uPum, uASHP) annotation (Line(points={{-54,156},{-64,156},{-64,200},
              {-120,200}},
                     color={0,0,127}));
      connect(AWHP.port_a, spl1.port_3) annotation (Line(points={{-32,156},{0,156},{
              0,174},{10,174}}, color={0,127,255}));
      connect(AWHP.port_b, spl2.port_3) annotation (Line(points={{-32,144},{-14,144},
              {-14,126},{10,126}}, color={0,127,255}));
      connect(AWHP.TSup, TASHP)
        annotation (Line(points={{-31,148},{110,148}}, color={0,0,127}));
      connect(PEle, AWHP.PEle) annotation (Line(points={{110,260},{42,260},{42,160},
              {-31,160}}, color={0,0,127}));
      connect(AWHP.COP, COP_HP) annotation (Line(points={{-31,158.4},{36.5,
              158.4},{36.5,234},{110,234}}, color={0,0,127}));
      connect(uEnaDis, TES.uEnaDis) annotation (Line(points={{-120,58},{-78,58},
              {-78,17.4778},{-45.5385,17.4778}},
                                   color={255,0,255}));
      connect(senMasFloSup.m_flow, TES.uFloDis) annotation (Line(points={{67,20},
              {12,20},{12,19.6778},{-45.5385,19.6778}},
                                             color={0,0,127}));
      connect(spl5.port_2, senTemRetSwe.port_a) annotation (Line(points={{20,-132},
              {20,-238}},          color={0,127,255}));
      connect(spl4.port_1, senTemRet.port_b) annotation (Line(points={{20,-74},
              {26,-74},{26,-30},{30,-30}}, color={0,127,255}));
      connect(spl5.port_3, TES.port_b) annotation (Line(points={{10,-122},{-8,
              -122},{-8,11},{-24,11}}, color={0,127,255}));
      connect(TSetASHP, TES.uTSet) annotation (Line(points={{-120,140},{-82,140},
              {-82,15.0333},{-45.6923,15.0333}}, color={0,0,127}));
    end BaseCoolingVarCOP_mixer;

    package Examples

      model Cool_HP_test

        package MediumW = Buildings.Media.Water "Medium model for water";

        Modelica.Blocks.Sources.Sine OAT(
          amplitude=10,
          freqHz=0.0000115,
          offset=273 + 23) "Outdoor Air Temperature"
                      annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-90,36})));
        Modelica.Blocks.Sources.Constant TSetSupChiConst(final k=casDat.TSetSupCW)
          "Set point for chiller temperature"
          annotation (Placement(transformation(extent={{-102,-10},{-80,12}})));

       hil_flexlab_model.Data.BBR_3C_Med casDat
          "Case study data"
          annotation (Placement(transformation(extent={{-86,-68},{-62,-92}})));
        Modelica.Blocks.Sources.Ramp T_in(
          height=15,
          duration=86400/2,
          offset=273 + 10)
          annotation (Placement(transformation(extent={{-4,76},{16,96}})));
        Modelica.Blocks.Sources.Constant conTesCha1(k=0.5)
          "Control signal for TES charging"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-78,74})));
        RTUPCM.HVAC.Plants.BaseClasses.ASHPCoolingVarCOPEvaPreCoo
                                      AWHP(
          redeclare package Medium = MediumW,
          mSou_flow_nominal=casDat.mAWHP_flow_nominal,
          Q_flow_nominal=casDat.QCoo_flow_nominal)
                         "Air-to-water heat pump"
          annotation (Placement(transformation(extent={{-32,-8},{26,40}})));
        Modelica.Blocks.Sources.BooleanConstant onPlaChi(k=true) "On signal"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-84,-36})));
        Buildings.Fluid.Sources.Boundary_pT sinSupCoo(redeclare package Medium =
              MediumW, nPorts=1)
                             annotation (Placement(transformation(extent={{10,-10},{-10,
                  10}}, origin={142,4})));
        Buildings.Fluid.Sources.PropertySource_T souRetCoo(redeclare package
            Medium =
              MediumW, use_T_in=true)
                                    annotation (Placement(transformation(extent={{108,-48},
                  {128,-28}})));
        Modelica.Blocks.Sources.Constant
                                     TRetCoo(k=11 + 273.15)
          "Chilled water return temperature"
          annotation (Placement(transformation(extent={{182,-34},{162,-14}})));
        Buildings.Fluid.Sources.Boundary_pT souRet(redeclare package Medium = MediumW,
            nPorts=1) annotation (Placement(transformation(extent={{10,-10},{-10,10}},
                origin={152,-54})));
      equation
        connect(conTesCha1.y, AWHP.uPum) annotation (Line(points={{-67,74},{-50,74},{-50,
                30.4},{-37.8,30.4}}, color={0,0,127}));
        connect(AWHP.TSetSou, TSetSupChiConst.y) annotation (Line(points={{-37.8,23.2},
                {-59.9,23.2},{-59.9,1},{-78.9,1}}, color={0,0,127}));
        connect(AWHP.TDryBul, OAT.y) annotation (Line(points={{-37.8,37.6},{-79,
                37.6},{-79,36}},
                           color={0,0,127}));
        connect(onPlaChi.y, AWHP.enaPreCoo) annotation (Line(points={{-73,-36},{-44,-36},
                {-44,11.2},{-37.8,11.2}}, color={255,0,255}));
        connect(OAT.y, AWHP.TWetBul) annotation (Line(points={{-79,36},{-58.5,36},{-58.5,
                1.6},{-37.8,1.6}}, color={0,0,127}));
        connect(TRetCoo.y,souRetCoo. T_in) annotation (Line(
            points={{161,-24},{138,-24},{138,-26},{114,-26}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(souRetCoo.port_b,souRet. ports[1]) annotation (Line(points={{128,-38},
                {136,-38},{136,-54},{142,-54}},
                                       color={0,127,255}));
        connect(AWHP.port_a, souRetCoo.port_a) annotation (Line(points={{26,30.4},{68,
                30.4},{68,-38},{108,-38}}, color={0,127,255}));
        connect(sinSupCoo.ports[1], AWHP.port_b) annotation (Line(points={{132,4},{80,
                4},{80,1.6},{26,1.6}}, color={0,127,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)),
          experiment(
            StopTime=3600,
            Interval=60,
            __Dymola_Algorithm="Dassl"));
      end Cool_HP_test;

      model Cool_Plant_test

        package MediumW = Buildings.Media.Water "Medium model for water";

        parameter Modelica.SIunits.Temperature TSet_nominal=273.15+6  "Nominal Water temperature supply setpoint of system";

        BaseCoolingVarCOP_weiping_062822 coo(m_flow_nominal=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal, k=casDat.kPCMCoo, c=casDat.cPCMCoo, d=casDat.dPCMCoo, TSol=casDat.TSolCoo, TLiq=casDat.TLiqCoo, LHea=casDat.LHeaCoo,
         Q_flow_nominal=casDat.QCoo_flow_nominal, mAWHP_flow_nominal=casDat.mAWHP_flow_nominal,mTes_flow_nominal=casDat.mTes_flow_nominal,
         Tes_nominal=casDat.LTes_nominal, dp_nominal=casDat.dp_nominal, dpFixed_nominal=
         casDat.dpFixed_nominal, dpValve_nominal=casDat.dpValve_nominal)
          annotation (Placement(transformation(extent={{-10,-42},{24,58}})));
        Modelica.Blocks.Sources.Sine OAT(
          amplitude=10,
          freqHz=0.0000115,
          offset=273 + 23) "Outdoor Air Temperature"
                      annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-78,74})));
        Modelica.Blocks.Sources.Constant TSetSupChiConst(final k=casDat.TSetSupCW)
          "Set point for chiller temperature"
          annotation (Placement(transformation(extent={{-84,4},{-72,16}})));

       hil_flexlab_model.Data.BBR_3C_Med casDat
          "Case study data"
          annotation (Placement(transformation(extent={{-86,-68},{-62,-92}})));
        Modelica.Blocks.Sources.Constant conTesCha(k=0.5)
          "Control signal for TES charging"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-66,-36})));
        Modelica.Blocks.Sources.Constant conTesCha1(k=0.5)
          "Control signal for TES charging"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-70,40})));
        replaceable Buildings.Fluid.HeatExchangers.Heater_T
                                                      loa(
          redeclare package Medium = MediumW,
          m_flow_nominal=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal,
          show_T=true,
          dp_nominal=0) constrainedby Buildings.Fluid.HeatExchangers.Heater_T(
          redeclare package Medium = MediumW,
          m_flow_nominal=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal,
          show_T=true,
          dp_nominal=0) "Load"
          annotation (Placement(transformation(extent={{172,18},{192,38}})));
        Buildings.Fluid.Movers.FlowControlled_m_flow pumSec(
          redeclare package Medium = MediumW,
          m_flow_nominal=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal,
          addPowerToMedium=false,
          nominalValuesDefineDefaultPressureCurve=true) "Secondary system pump"
          annotation (Placement(transformation(extent={{132,18},{152,38}})));
        Modelica.Blocks.Math.Gain gain(k=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal)
          annotation (Placement(transformation(extent={{82,38},{102,58}})));
        Modelica.Blocks.Sources.Ramp ramFlo(
          startTime=10640000,
          duration=3*3600,
          offset=0)
          "Ramp for flow"
          annotation (Placement(transformation(extent={{42,38},{62,58}})));
        Modelica.Blocks.Sources.Ramp ramLoa(
          startTime=10640000,
          height=10,
          duration=3*3600,
          offset=TSet_nominal)
                            "Ramp for load"
          annotation (Placement(transformation(extent={{42,68},{62,88}})));
      equation
        connect(coo.uTDryBul, OAT.y) annotation (Line(points={{-13.4,53.7692},{
                -39.7,53.7692},{-39.7,74},{-67,74}},
                                      color={0,0,127}));
        connect(TSetSupChiConst.y, coo.TSetASHP) annotation (Line(points={{-71.4,
                10},{-40,10},{-40,34.9231},{-13.4,34.9231}},
                                                        color={0,0,127}));
        connect(conTesCha.y, coo.uTes) annotation (Line(points={{-77,-36},{-46.5,-36},
                {-46.5,8},{-13.4,8}}, color={0,0,127}));
        connect(conTesCha1.y, coo.uASHP) annotation (Line(points={{-81,40},{-46,
                40},{-46,46.4615},{-13.4,46.4615}},
                                           color={0,0,127}));
        connect(ramLoa.y,loa. TSet) annotation (Line(points={{63,78},{162,78},{162,36},
                {170,36}},color={0,0,127}));
        connect(pumSec.port_b,loa. port_a)
          annotation (Line(points={{152,28},{172,28}},
                                                     color={0,127,255}));
        connect(gain.y,pumSec. m_flow_in)
          annotation (Line(points={{103,48},{142,48},{142,40}},
                                                            color={0,0,127}));
        connect(loa.port_b, coo.port_a) annotation (Line(points={{192,28},{216,28},{216,
                -3.53846},{24,-3.53846}}, color={0,127,255}));
        connect(coo.port_b, pumSec.port_a) annotation (Line(points={{24,14.9231},
                {80,14.9231},{80,28},{132,28}},
                                   color={0,127,255}));
        connect(ramFlo.y, gain.u)
          annotation (Line(points={{63,48},{80,48}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {200,100}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{200,100}})),
          experiment(
            StopTime=3600,
            Interval=60,
            __Dymola_Algorithm="Dassl"));
      end Cool_Plant_test;

      model Cool_plaCon_test

        package MediumW = Buildings.Media.Water "Medium model for water";

        parameter Modelica.SIunits.Temperature TSet_nominal=273.15+6  "Nominal Water temperature supply setpoint of system";

        Modelica.Blocks.Sources.Sine OAT(
          amplitude=10,
          freqHz=0.0000115,
          offset=273 + 23) "Outdoor Air Temperature"
                      annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-78,74})));
        Modelica.Blocks.Sources.Constant TSetSupChiConst(final k=casDat.TSetSupCW)
          "Set point for chiller temperature"
          annotation (Placement(transformation(extent={{-84,4},{-72,16}})));

       hil_flexlab_model.Data.BBR_3C_Med casDat
          "Case study data"
          annotation (Placement(transformation(extent={{-86,-68},{-62,-92}})));
        Modelica.Blocks.Sources.Constant conTesCha(k=0.5)
          "Control signal for TES charging"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-66,-36})));
        Plant_Controller_weiping_062822 plaCon(TSolCoo=casDat.TSolCoo,TLiqCoo=casDat.TLiqCoo)
          annotation (Placement(transformation(extent={{-2,-32},{54,-8}})));
        Modelica.Blocks.Sources.BooleanConstant onPlaChi(k=true) "On signal"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-24,-104})));
         parameter Real table[:, :] = [casDat.chargeStartMorn_CTes,0;
          casDat.chargeEndMorn_CTes,2;
          casDat.dischargeStart_CTes,1;
          casDat.dischargeEnd_CTes,2;
          casDat.chargeStartNight_CTes,0;
          casDat.chargeEndNight_CTes,0]
          "Table matrix (time = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        RTUPCM.HVAC.Plants.BaseClasses.ChargeControlSOC
                                            chaConCoo(
          QTes=casDat.CTes_nominal,
          m_flow_nominal=casDat.mTes_flow_nominal,
          TSup=casDat.TSolCoo - 4,
          TTes=casDat.TSolCoo,
          dt=(casDat.chargeEndNight_CTes - casDat.chargeStartNight_CTes) + (casDat.chargeEndMorn_CTes
               - casDat.chargeStartMorn_CTes)) "Charge controller for cooling"
          annotation (Placement(transformation(extent={{164,-184},{144,-164}})));
          Modelica.Blocks.Sources.CombiTimeTable SchTes(
          table=[casDat.chargeStartMorn_CTes,0; casDat.chargeEndMorn_CTes,2; casDat.dischargeStart_CTes,
              1; casDat.dischargeEnd_CTes,2; casDat.chargeStartNight_CTes,0; casDat.chargeEndNight_CTes,
              0],
          smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
          extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic)
          "TES charging and discharging schedule"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={186,-120})));
      equation
        connect(onPlaChi.y, plaCon.enaChi) annotation (
            Line(points={{-13,-104},{16,-104},{16,-33.92},{15.92,-33.92}},
              color={255,0,255}));
        connect(TSetSupChiConst.y, plaCon.uTSet)
          annotation (Line(points={{-71.4,10},{-20,10},{-20,-33.92},{52.88,
                -33.92}},
              color={0,0,127}));
        connect(SchTes.y[1], plaCon.uSch) annotation (Line(points={{175,-120},{
                168,-120},{168,-29.12},{58.48,-29.12}},
                                               color={0,0,127}));
        connect(plaCon.uChaCon, chaConCoo.y) annotation (Line(points={{25.44,
                -33.92},{25.44,-174},{143,-174}},
                                         color={0,0,127}));
        connect(plaCon.yenaCha, chaConCoo.enaCha) annotation (Line(points={{23.2,
                -6.8},{216.6,-6.8},{216.6,-166},{166,-166}},
                                                      color={255,0,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {200,100}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{200,100}})),
          experiment(
            StopTime=86400,
            Interval=60,
            __Dymola_Algorithm="Dassl"));
      end Cool_plaCon_test;

      model Cool_Plant_plaCon_test

        package MediumW = Buildings.Media.Water "Medium model for water";

        parameter Modelica.SIunits.Temperature TSet_nominal=273.15+6  "Nominal Water temperature supply setpoint of system";

        BaseCoolingVarCOP_weiping_062822 coo(m_flow_nominal=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal, k=casDat.kPCMCoo, c=casDat.cPCMCoo, d=casDat.dPCMCoo, TSol=casDat.TSolCoo, TLiq=casDat.TLiqCoo, LHea=casDat.LHeaCoo,
         Q_flow_nominal=casDat.QCoo_flow_nominal, mAWHP_flow_nominal=casDat.mAWHP_flow_nominal,mTes_flow_nominal=casDat.mTes_flow_nominal,
         Tes_nominal=casDat.LTes_nominal, dp_nominal=casDat.dp_nominal, dpFixed_nominal=
         casDat.dpFixed_nominal, dpValve_nominal=casDat.dpValve_nominal)
          annotation (Placement(transformation(extent={{-10,-42},{24,58}})));
        Modelica.Blocks.Sources.Sine OAT(
          amplitude=10,
          freqHz=0.0000115,
          offset=273 + 23) "Outdoor Air Temperature"
                      annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-78,74})));
        Modelica.Blocks.Sources.Constant TSetSupChiConst(final k=casDat.TSetSupCW)
          "Set point for chiller temperature"
          annotation (Placement(transformation(extent={{-84,4},{-72,16}})));

       hil_flexlab_model.Data.BBR_3C_Med casDat
          "Case study data"
          annotation (Placement(transformation(extent={{-86,-68},{-62,-92}})));
        Modelica.Blocks.Sources.Constant conTesCha(k=0.5)
          "Control signal for TES charging"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-66,-36})));
        replaceable Buildings.Fluid.HeatExchangers.Heater_T
                                                      loa(
          redeclare package Medium = MediumW,
          m_flow_nominal=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal,
          show_T=true,
          dp_nominal=0) constrainedby Buildings.Fluid.HeatExchangers.Heater_T(
          redeclare package Medium = MediumW,
          m_flow_nominal=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal,
          show_T=true,
          dp_nominal=0) "Load"
          annotation (Placement(transformation(extent={{172,18},{192,38}})));
        Buildings.Fluid.Movers.FlowControlled_m_flow pumSec(
          redeclare package Medium = MediumW,
          m_flow_nominal=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal,
          addPowerToMedium=false,
          nominalValuesDefineDefaultPressureCurve=true) "Secondary system pump"
          annotation (Placement(transformation(extent={{132,18},{152,38}})));
        Modelica.Blocks.Math.Gain gain(k=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal)
          annotation (Placement(transformation(extent={{82,38},{102,58}})));
        Modelica.Blocks.Sources.Ramp ramFlo(
          startTime=10640000,
          duration=3*3600,
          offset=0)
          "Ramp for flow"
          annotation (Placement(transformation(extent={{42,38},{62,58}})));
        Modelica.Blocks.Sources.Ramp ramLoa(
          startTime=10640000,
          height=10,
          duration=3*3600,
          offset=TSet_nominal)
                            "Ramp for load"
          annotation (Placement(transformation(extent={{38,74},{58,94}})));
        Plant_Controller_weiping_062822 plaCon(TSolCoo=casDat.TSolCoo,TLiqCoo=casDat.TLiqCoo)
          annotation (Placement(transformation(extent={{-28,-80},{28,-56}})));
        Modelica.Blocks.Sources.BooleanConstant onPlaChi(k=true) "On signal"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=180,
              origin={-24,-104})));
         parameter Real table[:, :] = [casDat.chargeStartMorn_CTes,0;
          casDat.chargeEndMorn_CTes,2;
          casDat.dischargeStart_CTes,1;
          casDat.dischargeEnd_CTes,2;
          casDat.chargeStartNight_CTes,0;
          casDat.chargeEndNight_CTes,0]
          "Table matrix (time = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        RTUPCM.HVAC.Plants.BaseClasses.ChargeControlSOC
                                            chaConCoo(
          QTes=casDat.CTes_nominal,
          m_flow_nominal=casDat.mTes_flow_nominal,
          TSup=casDat.TSolCoo - 4,
          TTes=casDat.TSolCoo,
          dt=(casDat.chargeEndNight_CTes - casDat.chargeStartNight_CTes) + (casDat.chargeEndMorn_CTes
               - casDat.chargeStartMorn_CTes)) "Charge controller for cooling"
          annotation (Placement(transformation(extent={{164,-184},{144,-164}})));
          Modelica.Blocks.Sources.CombiTimeTable SchTes(
          table=[casDat.chargeStartMorn_CTes,0; casDat.chargeEndMorn_CTes,2; casDat.dischargeStart_CTes,
              1; casDat.dischargeEnd_CTes,2; casDat.chargeStartNight_CTes,0; casDat.chargeEndNight_CTes,
              0],
          smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
          extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic)
          "TES charging and discharging schedule"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={186,-120})));
      equation
        connect(coo.uTDryBul, OAT.y) annotation (Line(points={{-13.4,53.7692},{
                -39.7,53.7692},{-39.7,74},{-67,74}},
                                      color={0,0,127}));
        connect(TSetSupChiConst.y, coo.TSetASHP) annotation (Line(points={{-71.4,
                10},{-40,10},{-40,34.9231},{-13.4,34.9231}},
                                                        color={0,0,127}));
        connect(ramLoa.y,loa. TSet) annotation (Line(points={{59,84},{162,84},{
                162,36},{170,36}},
                          color={0,0,127}));
        connect(pumSec.port_b,loa. port_a)
          annotation (Line(points={{152,28},{172,28}},
                                                     color={0,127,255}));
        connect(gain.y,pumSec. m_flow_in)
          annotation (Line(points={{103,48},{142,48},{142,40}},
                                                            color={0,0,127}));
        connect(loa.port_b, coo.port_a) annotation (Line(points={{192,28},{216,28},{216,
                -3.53846},{24,-3.53846}}, color={0,127,255}));
        connect(coo.port_b, pumSec.port_a) annotation (Line(points={{24,14.9231},
                {78,14.9231},{78,28},{132,28}},
                                   color={0,127,255}));
        connect(ramFlo.y, gain.u)
          annotation (Line(points={{63,48},{80,48}}, color={0,0,127}));
        connect(coo.uTes, plaCon.yTES) annotation (Line(
              points={{-13.4,8},{-20,8},{-20,-54.8},{-25.2,-54.8}}, color={0,0,127}));
        connect(plaCon.yASHP, coo.uASHP) annotation (Line(
              points={{-13.44,-54.8},{-13.44,-3.4},{-13.4,-3.4},{-13.4,46.4615}},
              color={0,0,127}));
        connect(onPlaChi.y, plaCon.enaChi) annotation (
            Line(points={{-13,-104},{-10,-104},{-10,-81.92},{-10.08,-81.92}},
              color={255,0,255}));
        connect(coo.TSup, plaCon.uTMea) annotation (Line(
              points={{25.7,31.4615},{25.7,-26.2692},{8.96,-26.2692},{8.96,
                -81.92}},
              color={0,0,127}));
        connect(coo.TTes, plaCon.uTTes) annotation (Line(
              points={{25.7,27.2308},{25.7,-31.3846},{17.92,-31.3846},{17.92,
                -81.92}},
              color={0,0,127}));
        connect(TSetSupChiConst.y, plaCon.uTSet)
          annotation (Line(points={{-71.4,10},{-20,10},{-20,-81.92},{26.88,-81.92}},
              color={0,0,127}));
        connect(SchTes.y[1], plaCon.uSch) annotation (Line(points={{175,-120},{168,-120},
                {168,-77.12},{32.48,-77.12}},  color={0,0,127}));
        connect(plaCon.uChaCon, chaConCoo.y) annotation (Line(points={{-0.56,-81.92},{
                -0.56,-174},{143,-174}}, color={0,0,127}));
        connect(coo.SOC, chaConCoo.SOC) annotation (Line(points={{25.7,8},{25.7,-62},{
                200,-62},{200,-174},{166,-174}}, color={0,0,127}));
        connect(coo.TRet, plaCon.uTRet) annotation (Line(points={{25.7,20.3077},{25.7,
                -32.8462},{17.92,-32.8462},{17.92,-81.92}}, color={0,0,127}));
        connect(plaCon.yenaCha, chaConCoo.enaCha) annotation (Line(points={{-2.8,-54.8},
                {82.6,-54.8},{82.6,-166},{166,-166}}, color={255,0,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {200,100}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{200,100}})),
          experiment(
            StopTime=86400,
            Interval=60,
            __Dymola_Algorithm="Dassl"));
      end Cool_Plant_plaCon_test;

      model AC_AWHP_TES_test_prim_pump

        package MediumW = Buildings.Media.Water "Medium model for water";
        package MediumA = Buildings.Media.Air "Medium model for air";

        constant Modelica.SIunits.MassFlowRate m_flow=0.4
          "Nominal mass flow rate";

        parameter Modelica.SIunits.Temperature TSupChi_nominal=281.15;
        parameter Modelica.SIunits.Temperature TSetSupAir=286.15;

        parameter Modelica.SIunits.MassFlowRate mSec_flow_nominal=0.33
          "Design mass flow rate of secondary loop";
        parameter Modelica.SIunits.Temperature TSet_nominal=273.15+6  "Nominal Water temperature supply setpoint of system";
        parameter Modelica.SIunits.Temperature T_a1_nominal=5 + 273.15;
        parameter Modelica.SIunits.Temperature T_b1_nominal=10 + 273.15;
        parameter Modelica.SIunits.Temperature T_a2_nominal=30 + 273.15;
        parameter Modelica.SIunits.Temperature T_b2_nominal=15 + 273.15;
        parameter Modelica.SIunits.MassFlowRate m1_flow_nominal=0.1
          "Nominal mass flow rate medium 1";
        parameter Modelica.SIunits.MassFlowRate m2_flow_nominal=m1_flow_nominal*4200/
            1000*(T_a1_nominal - T_b1_nominal)/(T_b2_nominal - T_a2_nominal)
          "Nominal mass flow rate medium 2";
        Modelica.Blocks.Sources.Sine OAT(
          amplitude=10,
          freqHz=0.0000115,
          offset=273 + 23) "Outdoor Air Temperature"
                      annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={212,-292})));

       hil_flexlab_model.Data.BBR_3C_Med casDat
          "Case study data"
          annotation (Placement(transformation(extent={{-86,-68},{-62,-92}})));

        Modelica.Blocks.Sources.Ramp dynamic_on_signal(
          height=-1,
          duration=86400,
          offset=1) annotation (Placement(transformation(extent={{-48,-86},{-28,-66}})));
        Modelica.Blocks.Logical.GreaterThreshold greaterThreshold(threshold=0.5)
          annotation (Placement(transformation(extent={{2,-82},{22,-62}})));
        Plant_Controller_weiping_062822  plaCon(
          chargeStartMorn_CTes=casDat.chargeStartMorn_CTes,
          chargeEndMorn_CTes=casDat.chargeEndMorn_CTes,
          dischargeStart_CTes=casDat.dischargeStart_CTes,
          dischargeEnd_CTes=casDat.dischargeEnd_CTes,
          chargeStartNight_CTes=casDat.chargeStartNight_CTes,
          chargeEndNight_CTes=casDat.chargeEndNight_CTes,
          TSolCoo=casDat.TSolCoo,
          TLiqCoo=casDat.TLiqCoo)
          annotation (Placement(transformation(extent={{126,-322},{178,-296}})));
        Modelica.Blocks.Sources.Constant TSetSupChiConst(final k=casDat.TSetSupCW)
          "Set point for chiller temperature"
          annotation (Placement(transformation(extent={{40,-336},{52,-324}})));
        BaseCoolingVarCOP_weiping_062822 coo(
          m_flow_nominal=casDat.mAWHP_flow_nominal + casDat.mTes_flow_nominal,
          k=casDat.kPCMCoo,
          c=casDat.cPCMCoo,
          d=casDat.dPCMCoo,
          TSol=casDat.TSolCoo,
          TLiq=casDat.TLiqCoo,
          LHea=casDat.LHeaCoo,
          Q_flow_nominal=casDat.QCoo_flow_nominal,
          mAWHP_flow_nominal=casDat.mAWHP_flow_nominal,
          mTes_flow_nominal=casDat.mTes_flow_nominal,
          Tes_nominal=casDat.LTes_nominal,
          dp_nominal=casDat.dp_nominal,
          dpFixed_nominal=casDat.dpFixed_nominal,
          dpValve_nominal=casDat.dpValve_nominal)                        annotation (Placement(transformation(
              extent={{-16,49},{16,-49}},
              rotation=90,
              origin={99,-246})));
        Modelica.Blocks.Sources.Constant TSetSupChiConst1(final k=casDat.TSetSupCW)
          "Set point for chiller temperature"
          annotation (Placement(transformation(extent={{104,-362},{116,-350}})));
        Modelica.Blocks.Math.Gain gain(k=casDat.mAWHP_flow_nominal + casDat.mTes_flow_nominal)
          annotation (Placement(transformation(extent={{268,-118},{246,-96}})));
        Modelica.Blocks.Sources.Ramp ramFlo(
          startTime=10640000,
          duration=3*3600,
          offset=0)
          "Ramp for flow"
          annotation (Placement(transformation(extent={{362,-118},{338,-94}})));
        Buildings.Fluid.HeatExchangers.WetCoilCounterFlow cooCoi(
          redeclare package Medium1 = MediumW,
          redeclare package Medium2 = MediumA,
         m1_flow_nominal=m1_flow_nominal,
          m2_flow_nominal=m2_flow_nominal,
          dp2_nominal(displayUnit="Pa") = 200,
          allowFlowReversal1=true,
          allowFlowReversal2=true,
          dp1_nominal(displayUnit="Pa") = 3000,
          UA_nominal=2*m1_flow_nominal*4200*(T_a1_nominal - T_b1_nominal)/
            Buildings.Fluid.HeatExchangers.BaseClasses.lmtd(
              T_a1_nominal,
              T_b1_nominal,
              T_a2_nominal,
              T_b2_nominal),
          show_T=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
          annotation (Placement(transformation(extent={{116,-22},{96,-42}})));
        Modelica.Blocks.Sources.TimeTable mAirGai(table=[0,1; 0.5,1; 0.6,-1; 0.7,0; 1,
              0], timeScale=3600)
          "Gain for air mass flow rate"
          annotation (Placement(transformation(extent={{-36,54},{-16,74}})));
        Modelica.Blocks.Math.Gain mAir_flow(k=-m2_flow_nominal) "Air mass flow rate"
          annotation (Placement(transformation(extent={{4,54},{24,74}})));
        Buildings.Fluid.Sources.MassFlowSource_T sin_2(
          redeclare package Medium = MediumA,
          T=T_a2_nominal,
          use_m_flow_in=true,
          nPorts=1)           "Sink for air"
          annotation (Placement(transformation(extent={{44,46},{64,66}})));
        Buildings.Fluid.Sources.Boundary_pT sou_2(
          nPorts=1,
          redeclare package Medium = MediumA,
          T=T_a2_nominal,
          X={0.02,1 - 0.02},
          use_T_in=true,
          use_X_in=true) "Source for air"
          annotation (Placement(transformation(extent={{182,46},{162,66}})));
        Buildings.Utilities.Psychrometrics.X_pTphi x_pTphi(use_p_in=false)
          annotation (Placement(transformation(extent={{264,-6},{284,14}})));
        Modelica.Blocks.Sources.Constant temSou_2(k=T_a2_nominal)
          "Temperature boundary condition"
          annotation (Placement(transformation(extent={{302,40},{282,60}})));
        Modelica.Blocks.Sources.Constant relHum(k=0.8) "Relative humidity"
          annotation (Placement(transformation(extent={{272,-56},{292,-36}})));
        Buildings.Fluid.FixedResistances.Junction chw_ret(
          redeclare package Medium = MediumW,
          m_flow_nominal={mSec_flow_nominal,-(m_flow + mSec_flow_nominal),m_flow},
          from_dp=true,
          linearized=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
          dp_nominal(each displayUnit="Pa") = {0,0,0}) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={72,-128})));
        Buildings.Fluid.FixedResistances.Junction chw_sup(
          redeclare package Medium = MediumW,
          m_flow_nominal={m_flow + mSec_flow_nominal,-mSec_flow_nominal,m_flow},
          from_dp=true,
          linearized=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
          dp_nominal(each displayUnit="Pa") = {0,0,0}) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={128,-126})));
        Buildings.Fluid.Sensors.TemperatureTwoPort sen_retTem(redeclare package
            Medium = Buildings.Media.Water, m_flow_nominal=m_flow)
          annotation (Placement(transformation(extent={{-11,13},{11,-13}},
              rotation=270,
              origin={71,-161})));
        Buildings.Fluid.Movers.FlowControlled_m_flow pumChiWat(
          use_inputFilter=false,
          allowFlowReversal=false,
          redeclare package Medium = MediumW,
          energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
          m_flow_nominal=m_flow,
          addPowerToMedium=false,
          per(
            hydraulicEfficiency(eta={1}),
            motorEfficiency(eta={0.9}),
            motorCooledByFluid=false),
          dp_nominal=12000,
          inputType=Buildings.Fluid.Types.InputType.Continuous,
          nominalValuesDefineDefaultPressureCurve=true)
          "Pump for chilled water loop"
          annotation (
            Placement(transformation(
              extent={{-9,-9},{9,9}},
              rotation=90,
              origin={177,-185})));
      equation
        connect(dynamic_on_signal.y, greaterThreshold.u) annotation (Line(points={{-27,
                -76},{-6,-76},{-6,-72},{0,-72}}, color={0,0,127}));
        connect(coo.TSetASHP,TSetSupChiConst. y) annotation (Line(points={{125.385,
                -265.2},{125.385,-330},{52.6,-330}},
                                              color={0,0,127}));
        connect(coo.uASHP,plaCon. yASHP) annotation (Line(points={{136.692,
                -265.2},{136.692,-294.7},{139.52,-294.7}},
                                          color={0,0,127}));
        connect(plaCon.uTTes,coo. TTes) annotation (Line(points={{168.64,
                -324.08},{168,-324.08},{168,-334},{238,-334},{238,-228.4},{
                117.846,-228.4}},                              color={0,0,127}));
        connect(plaCon.uTSet,TSetSupChiConst1. y) annotation (Line(points={{176.96,
                -324.08},{176.96,-336.04},{116.6,-336.04},{116.6,-356}}, color={0,0,
                127}));
        connect(coo.TSup,plaCon. uTMea) annotation (Line(points={{121.992,
                -228.4},{256,-228.4},{256,-350},{212,-350},{212,-346},{160,-346},
                {160,-324.08},{160.32,-324.08}},       color={0,0,127}));
        connect(plaCon.yTES,coo. uTes) annotation (Line(points={{128.6,-294.7},{
                102.3,-294.7},{102.3,-265.2},{99,-265.2}},
                                                  color={0,0,127}));
        connect(plaCon.enaChi, greaterThreshold.y) annotation (Line(points={{142.64,
                -324.08},{142.64,-69.04},{23,-69.04},{23,-72}},
                                                      color={255,0,255}));
        connect(OAT.y, coo.uTDryBul) annotation (Line(points={{201,-292},{224,
                -292},{224,-265.2},{143.854,-265.2}},
                                           color={0,0,127}));
        connect(ramFlo.y,gain. u)
          annotation (Line(points={{336.8,-106},{354,-106},{354,-107},{270.2,-107}},
                                                     color={0,0,127}));
        connect(x_pTphi.X,sou_2. X_in) annotation (Line(
            points={{285,4},{232,4},{232,18},{240,18},{240,52},{184,52}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(temSou_2.y,sou_2. T_in) annotation (Line(
            points={{281,50},{230,50},{230,60},{184,60}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(mAirGai.y, mAir_flow.u)
          annotation (Line(points={{-15,64},{2,64}}, color={0,0,127}));
        connect(mAir_flow.y, sin_2.m_flow_in)
          annotation (Line(points={{25,64},{42,64}}, color={0,0,127}));
        connect(cooCoi.port_b2, sou_2.ports[1]) annotation (Line(points={{116,-26},{140,
                -26},{140,56},{162,56}}, color={0,127,255}));
        connect(temSou_2.y, x_pTphi.T) annotation (Line(points={{281,50},{254,50},
                {254,4},{262,4}},
                          color={0,0,127}));
        connect(x_pTphi.phi, relHum.y) annotation (Line(points={{262,-2},{306,-2},
                {306,-46},{293,-46}},
                                 color={0,0,127}));
        connect(cooCoi.port_a2, sin_2.ports[1]) annotation (Line(points={{96,-26},{84,
                -26},{84,56},{64,56}}, color={0,127,255}));
        connect(sen_retTem.port_a, chw_ret.port_1) annotation (Line(points={{71,-150},
                {71,-147},{72,-147},{72,-138}},    color={0,127,255}));
        connect(chw_sup.port_3, chw_ret.port_3)
          annotation (Line(points={{118,-126},{130,-126},{130,-128},{82,-128}},
                                                           color={0,127,255}));
        connect(sen_retTem.port_b, coo.port_a) annotation (Line(points={{71,-172},
                {74,-172},{74,-230},{87.6923,-230}},
                                                  color={0,127,255}));
        connect(chw_ret.port_2, cooCoi.port_b1) annotation (Line(points={{72,-118},
                {76,-118},{76,-38},{96,-38}},
                                          color={0,127,255}));
        connect(chw_sup.port_1, cooCoi.port_a1) annotation (Line(points={{128,
                -116},{152,-116},{152,-38},{116,-38}}, color={0,127,255}));
        connect(coo.port_b, pumChiWat.port_a) annotation (Line(points={{105.785,
                -230},{148,-230},{148,-194},{177,-194}}, color={0,127,255}));
        connect(pumChiWat.port_b, chw_sup.port_2) annotation (Line(points={{177,
                -176},{128,-176},{128,-136}}, color={0,127,255}));
        connect(gain.y, pumChiWat.m_flow_in) annotation (Line(points={{244.9,-107},
                {244.9,-151.5},{166.2,-151.5},{166.2,-185}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-420},
                  {480,100}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-100,-420},{480,100}}),
              graphics={
              Text(
                textString="Edit Here",
                extent={{52,-242},{120,-264}},
                lineColor={28,108,200})}),
          experiment(
            StopTime=3600,
            Interval=60,
            __Dymola_Algorithm="Dassl"));
      end AC_AWHP_TES_test_prim_pump;

      model AC_AWHP_TES_test_sec_pump

        package MediumW = Buildings.Media.Water "Medium model for water";
        package MediumA = Buildings.Media.Air "Medium model for air";

        constant Modelica.SIunits.MassFlowRate m_flow=0.4
          "Nominal mass flow rate";

        parameter Modelica.SIunits.Temperature TSupChi_nominal=281.15;
        parameter Modelica.SIunits.Temperature TSetSupAir=286.15;

        parameter Modelica.SIunits.MassFlowRate mSec_flow_nominal=0.33
          "Design mass flow rate of secondary loop";
        parameter Modelica.SIunits.Temperature TSet_nominal=273.15+6  "Nominal Water temperature supply setpoint of system";
        parameter Modelica.SIunits.Temperature T_a1_nominal=5 + 273.15;
        parameter Modelica.SIunits.Temperature T_b1_nominal=10 + 273.15;
        parameter Modelica.SIunits.Temperature T_a2_nominal=30 + 273.15;
        parameter Modelica.SIunits.Temperature T_b2_nominal=15 + 273.15;
        parameter Modelica.SIunits.MassFlowRate m1_flow_nominal=0.1
          "Nominal mass flow rate medium 1";
        parameter Modelica.SIunits.MassFlowRate m2_flow_nominal=m1_flow_nominal*4200/
            1000*(T_a1_nominal - T_b1_nominal)/(T_b2_nominal - T_a2_nominal)
          "Nominal mass flow rate medium 2";
        Modelica.Blocks.Sources.Sine OAT(
          amplitude=10,
          freqHz=0.0000115,
          offset=273 + 23) "Outdoor Air Temperature"
                      annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={212,-292})));

       hil_flexlab_model.Data.BBR_3C_Med casDat
          "Case study data"
          annotation (Placement(transformation(extent={{-86,-68},{-62,-92}})));

        Modelica.Blocks.Sources.Ramp dynamic_on_signal(
          height=-1,
          duration=86400,
          offset=1) annotation (Placement(transformation(extent={{-48,-86},{-28,-66}})));
        Modelica.Blocks.Logical.GreaterThreshold greaterThreshold(threshold=0.5)
          annotation (Placement(transformation(extent={{2,-82},{22,-62}})));
        Plant_Controller_weiping_062822  plaCon(
          TSolCoo=casDat.TSolCoo,
          TLiqCoo=casDat.TLiqCoo)
          annotation (Placement(transformation(extent={{126,-322},{178,-296}})));
        Modelica.Blocks.Sources.Constant TSetSupChiConst(final k=casDat.TSetSupCW)
          "Set point for chiller temperature"
          annotation (Placement(transformation(extent={{40,-336},{52,-324}})));
        BaseCoolingVarCOP_weiping_062822 coo(
          m_flow_nominal=casDat.mAWHP_flow_nominal + casDat.mTes_flow_nominal,
          k=casDat.kPCMCoo,
          c=casDat.cPCMCoo,
          d=casDat.dPCMCoo,
          TSol=casDat.TSolCoo,
          TLiq=casDat.TLiqCoo,
          LHea=casDat.LHeaCoo,
          Q_flow_nominal=casDat.QCoo_flow_nominal,
          mAWHP_flow_nominal=casDat.mAWHP_flow_nominal,
          mTes_flow_nominal=casDat.mTes_flow_nominal,
          Tes_nominal=casDat.LTes_nominal,
          dp_nominal=casDat.dp_nominal,
          dpFixed_nominal=casDat.dpFixed_nominal,
          dpValve_nominal=casDat.dpValve_nominal)                        annotation (Placement(transformation(
              extent={{-16,49},{16,-49}},
              rotation=90,
              origin={99,-246})));
        Modelica.Blocks.Sources.Constant TSetSupChiConst1(final k=casDat.TSetSupCW)
          "Set point for chiller temperature"
          annotation (Placement(transformation(extent={{104,-362},{116,-350}})));
        Modelica.Blocks.Math.Gain gain(k=mSec_flow_nominal)
          annotation (Placement(transformation(extent={{268,-118},{246,-96}})));
        Modelica.Blocks.Sources.Ramp ramFlo(
          startTime=10640000,
          duration=3*3600,
          offset=0)
          "Ramp for flow"
          annotation (Placement(transformation(extent={{362,-118},{338,-94}})));
        Buildings.Fluid.HeatExchangers.WetCoilCounterFlow cooCoi(
          redeclare package Medium1 = MediumW,
          redeclare package Medium2 = MediumA,
         m1_flow_nominal=m1_flow_nominal,
          m2_flow_nominal=m2_flow_nominal,
          dp2_nominal(displayUnit="Pa") = 200,
          allowFlowReversal1=true,
          allowFlowReversal2=true,
          dp1_nominal(displayUnit="Pa") = 3000,
          UA_nominal=2*m1_flow_nominal*4200*(T_a1_nominal - T_b1_nominal)/
            Buildings.Fluid.HeatExchangers.BaseClasses.lmtd(
              T_a1_nominal,
              T_b1_nominal,
              T_a2_nominal,
              T_b2_nominal),
          show_T=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
          annotation (Placement(transformation(extent={{116,-22},{96,-42}})));
        Modelica.Blocks.Sources.TimeTable mAirGai(table=[0,1; 0.5,1; 0.6,-1; 0.7,0; 1,
              0], timeScale=3600)
          "Gain for air mass flow rate"
          annotation (Placement(transformation(extent={{-36,54},{-16,74}})));
        Modelica.Blocks.Math.Gain mAir_flow(k=-m2_flow_nominal) "Air mass flow rate"
          annotation (Placement(transformation(extent={{4,54},{24,74}})));
        Buildings.Fluid.Sources.MassFlowSource_T sin_2(
          redeclare package Medium = MediumA,
          T=T_a2_nominal,
          use_m_flow_in=true,
          nPorts=1)           "Sink for air"
          annotation (Placement(transformation(extent={{44,46},{64,66}})));
        Buildings.Fluid.Sources.Boundary_pT sou_2(
          nPorts=1,
          redeclare package Medium = MediumA,
          T=T_a2_nominal,
          X={0.02,1 - 0.02},
          use_T_in=true,
          use_X_in=true) "Source for air"
          annotation (Placement(transformation(extent={{182,46},{162,66}})));
        Buildings.Utilities.Psychrometrics.X_pTphi x_pTphi(use_p_in=false)
          annotation (Placement(transformation(extent={{264,-6},{284,14}})));
        Modelica.Blocks.Sources.Constant temSou_2(k=T_a2_nominal)
          "Temperature boundary condition"
          annotation (Placement(transformation(extent={{302,40},{282,60}})));
        Modelica.Blocks.Sources.Constant relHum(k=0.8) "Relative humidity"
          annotation (Placement(transformation(extent={{272,-56},{292,-36}})));
        Buildings.Fluid.FixedResistances.Junction chw_ret(
          redeclare package Medium = MediumW,
          m_flow_nominal={mSec_flow_nominal,-(m_flow + mSec_flow_nominal),m_flow},
          from_dp=true,
          linearized=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
          dp_nominal(each displayUnit="Pa") = {0,0,0}) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={72,-128})));
        Buildings.Fluid.FixedResistances.Junction chw_sup(
          redeclare package Medium = MediumW,
          m_flow_nominal={m_flow + mSec_flow_nominal,-mSec_flow_nominal,m_flow},
          from_dp=true,
          linearized=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
          dp_nominal(each displayUnit="Pa") = {0,0,0}) annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={188,-128})));
        Buildings.Fluid.Sensors.TemperatureTwoPort sen_retTem(redeclare package
            Medium = Buildings.Media.Water, m_flow_nominal=m_flow)
          annotation (Placement(transformation(extent={{-11,13},{11,-13}},
              rotation=270,
              origin={71,-161})));
        Buildings.Fluid.Movers.FlowControlled_m_flow pumChiWat1(
          use_inputFilter=false,
          allowFlowReversal=false,
          redeclare package Medium = MediumW,
          energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
          m_flow_nominal=mSec_flow_nominal,
          addPowerToMedium=false,
          per(
            hydraulicEfficiency(eta={1}),
            motorEfficiency(eta={0.9}),
            motorCooledByFluid=false),
          dp_nominal=12000,
          inputType=Buildings.Fluid.Types.InputType.Continuous,
          nominalValuesDefineDefaultPressureCurve=true)
          "Pump for chilled water loop"
          annotation (
            Placement(transformation(
              extent={{-9,-9},{9,9}},
              rotation=90,
              origin={187,-79})));
        Buildings.Fluid.Movers.FlowControlled_m_flow pumChiWat(
          use_inputFilter=false,
          allowFlowReversal=false,
          redeclare package Medium = MediumW,
          energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
          m_flow_nominal=m_flow,
          addPowerToMedium=false,
          per(
            hydraulicEfficiency(eta={1}),
            motorEfficiency(eta={0.9}),
            motorCooledByFluid=false),
          dp_nominal=12000,
          inputType=Buildings.Fluid.Types.InputType.Continuous,
          nominalValuesDefineDefaultPressureCurve=true)
          "Pump for chilled water loop"
          annotation (
            Placement(transformation(
              extent={{-9,-9},{9,9}},
              rotation=90,
              origin={189,-181})));
          Modelica.Blocks.Sources.CombiTimeTable SchTes(
          table=[casDat.chargeStartMorn_CTes,0; casDat.chargeEndMorn_CTes,2; casDat.dischargeStart_CTes,
              1; casDat.dischargeEnd_CTes,2; casDat.chargeStartNight_CTes,0; casDat.chargeEndNight_CTes,
              0],
          smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
          extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic)
          "TES charging and discharging schedule"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={306,-338})));
      equation
        connect(dynamic_on_signal.y, greaterThreshold.u) annotation (Line(points={{-27,
                -76},{-6,-76},{-6,-72},{0,-72}}, color={0,0,127}));
        connect(coo.TSetASHP,TSetSupChiConst. y) annotation (Line(points={{125.385,
                -265.2},{125.385,-330},{52.6,-330}},
                                              color={0,0,127}));
        connect(coo.uASHP,plaCon. yASHP) annotation (Line(points={{136.692,
                -265.2},{136.692,-294.7},{139.52,-294.7}},
                                          color={0,0,127}));
        connect(plaCon.uTTes,coo. TTes) annotation (Line(points={{168.64,
                -324.08},{168,-324.08},{168,-334},{238,-334},{238,-228.4},{
                117.846,-228.4}},                              color={0,0,127}));
        connect(plaCon.uTSet,TSetSupChiConst1. y) annotation (Line(points={{176.96,
                -324.08},{176.96,-336.04},{116.6,-336.04},{116.6,-356}}, color={0,0,
                127}));
        connect(coo.TSup,plaCon. uTMea) annotation (Line(points={{121.992,
                -228.4},{256,-228.4},{256,-350},{212,-350},{212,-346},{160,-346},
                {160,-324.08},{160.32,-324.08}},       color={0,0,127}));
        connect(plaCon.yTES,coo. uTes) annotation (Line(points={{128.6,-294.7},{
                102.3,-294.7},{102.3,-265.2},{99,-265.2}},
                                                  color={0,0,127}));
        connect(plaCon.enaChi, greaterThreshold.y) annotation (Line(points={{142.64,
                -324.08},{142.64,-69.04},{23,-69.04},{23,-72}},
                                                      color={255,0,255}));
        connect(OAT.y, coo.uTDryBul) annotation (Line(points={{201,-292},{224,
                -292},{224,-265.2},{143.854,-265.2}},
                                           color={0,0,127}));
        connect(ramFlo.y,gain. u)
          annotation (Line(points={{336.8,-106},{354,-106},{354,-107},{270.2,-107}},
                                                     color={0,0,127}));
        connect(x_pTphi.X,sou_2. X_in) annotation (Line(
            points={{285,4},{232,4},{232,18},{240,18},{240,52},{184,52}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(temSou_2.y,sou_2. T_in) annotation (Line(
            points={{281,50},{230,50},{230,60},{184,60}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(mAirGai.y, mAir_flow.u)
          annotation (Line(points={{-15,64},{2,64}}, color={0,0,127}));
        connect(mAir_flow.y, sin_2.m_flow_in)
          annotation (Line(points={{25,64},{42,64}}, color={0,0,127}));
        connect(cooCoi.port_b2, sou_2.ports[1]) annotation (Line(points={{116,-26},{140,
                -26},{140,56},{162,56}}, color={0,127,255}));
        connect(temSou_2.y, x_pTphi.T) annotation (Line(points={{281,50},{254,50},
                {254,4},{262,4}},
                          color={0,0,127}));
        connect(x_pTphi.phi, relHum.y) annotation (Line(points={{262,-2},{306,-2},
                {306,-46},{293,-46}},
                                 color={0,0,127}));
        connect(cooCoi.port_a2, sin_2.ports[1]) annotation (Line(points={{96,-26},{84,
                -26},{84,56},{64,56}}, color={0,127,255}));
        connect(sen_retTem.port_a, chw_ret.port_1) annotation (Line(points={{71,-150},
                {71,-147},{72,-147},{72,-138}},    color={0,127,255}));
        connect(chw_sup.port_3, chw_ret.port_3)
          annotation (Line(points={{178,-128},{82,-128}},  color={0,127,255}));
        connect(sen_retTem.port_b, coo.port_a) annotation (Line(points={{71,-172},
                {74,-172},{74,-230},{87.6923,-230}},
                                                  color={0,127,255}));
        connect(chw_ret.port_2, cooCoi.port_b1) annotation (Line(points={{72,-118},
                {76,-118},{76,-38},{96,-38}},
                                          color={0,127,255}));
        connect(pumChiWat1.port_a, chw_sup.port_1) annotation (Line(points={{187,
                -88},{188,-88},{188,-118}}, color={0,127,255}));
        connect(gain.y, pumChiWat1.m_flow_in) annotation (Line(points={{244.9,
                -107},{244.9,-106},{176.2,-106},{176.2,-79}}, color={0,0,127}));
        connect(pumChiWat1.port_b, cooCoi.port_a1) annotation (Line(points={{187,
                -70},{186.5,-70},{186.5,-38},{116,-38}}, color={0,127,255}));
        connect(coo.port_b, pumChiWat.port_a) annotation (Line(points={{105.785,
                -230},{189,-230},{189,-190}}, color={0,127,255}));
        connect(pumChiWat.port_b, chw_sup.port_2) annotation (Line(points={{189,
                -172},{188.892,-138},{188,-138}}, color={0,127,255}));
        connect(gain.y, pumChiWat.m_flow_in) annotation (Line(points={{244.9,-107},
                {244.9,-144.5},{178.2,-144.5},{178.2,-181}}, color={0,0,127}));
        connect(SchTes.y[1], plaCon.uSch) annotation (Line(points={{295,-338},{240,-338},
                {240,-318.88},{182.16,-318.88}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-420},
                  {480,100}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-100,-420},{480,100}}),
              graphics={
              Text(
                textString="Edit Here",
                extent={{52,-242},{120,-264}},
                lineColor={28,108,200})}),
          experiment(
            StopTime=3600,
            Interval=60,
            __Dymola_Algorithm="Dassl"));
      end AC_AWHP_TES_test_sec_pump;

      model AC_full_model_port_test

        package MediumW = Buildings.Media.Water "Medium model for water";
        package MediumA = Buildings.Media.Air "Medium model for air";

        constant Modelica.SIunits.MassFlowRate m_flow=0.4
          "Nominal mass flow rate";

        parameter Modelica.SIunits.Temperature TSupChi_nominal=281.15;
        parameter Modelica.SIunits.Temperature TSetSupAir=286.15;

        parameter Modelica.SIunits.MassFlowRate mSec_flow_nominal=0.33
          "Design mass flow rate of secondary loop";
        parameter Modelica.SIunits.Temperature TSet_nominal=273.15+6  "Nominal Water temperature supply setpoint of system";
        parameter Modelica.SIunits.Temperature T_a1_nominal=5 + 273.15;
        parameter Modelica.SIunits.Temperature T_b1_nominal=10 + 273.15;
        parameter Modelica.SIunits.Temperature T_a2_nominal=30 + 273.15;
        parameter Modelica.SIunits.Temperature T_b2_nominal=15 + 273.15;
        parameter Modelica.SIunits.MassFlowRate m1_flow_nominal=0.1
          "Nominal mass flow rate medium 1";
        parameter Modelica.SIunits.MassFlowRate m2_flow_nominal=m1_flow_nominal*4200/
            1000*(T_a1_nominal - T_b1_nominal)/(T_b2_nominal - T_a2_nominal)
          "Nominal mass flow rate medium 2";
        Modelica.Blocks.Sources.Sine OAT(
          amplitude=10,
          freqHz=0.0000115,
          offset=273 + 23) "Outdoor Air Temperature"
                      annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={368,-340})));

       hil_flexlab_model.Data.BBR_3C_Med casDat
          "Case study data"
          annotation (Placement(transformation(extent={{-86,-68},{-62,-92}})));

        Modelica.Blocks.Sources.Ramp dynamic_on_signal(
          height=-1,
          duration=86400,
          offset=1) annotation (Placement(transformation(extent={{-50,-304},{-30,
                  -284}})));
        Modelica.Blocks.Logical.GreaterThreshold greaterThreshold(threshold=0.5)
          annotation (Placement(transformation(extent={{20,-234},{40,-214}})));
        Buildings.Fluid.HeatExchangers.WetCoilCounterFlow cooCoi(
          redeclare package Medium1 = MediumW,
          redeclare package Medium2 = MediumA,
         m1_flow_nominal=m1_flow_nominal,
          m2_flow_nominal=m2_flow_nominal,
          dp2_nominal(displayUnit="Pa") = 200,
          allowFlowReversal1=true,
          allowFlowReversal2=true,
          dp1_nominal(displayUnit="Pa") = 3000,
          UA_nominal=2*m1_flow_nominal*4200*(T_a1_nominal - T_b1_nominal)/
            Buildings.Fluid.HeatExchangers.BaseClasses.lmtd(
              T_a1_nominal,
              T_b1_nominal,
              T_a2_nominal,
              T_b2_nominal),
          show_T=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
          annotation (Placement(transformation(extent={{116,-22},{96,-42}})));
        Modelica.Blocks.Sources.TimeTable mAirGai(table=[0,1; 0.5,1; 0.6,-1; 0.7,0; 1,
              0], timeScale=3600)
          "Gain for air mass flow rate"
          annotation (Placement(transformation(extent={{-36,54},{-16,74}})));
        Modelica.Blocks.Math.Gain mAir_flow(k=-m2_flow_nominal) "Air mass flow rate"
          annotation (Placement(transformation(extent={{4,54},{24,74}})));
        Buildings.Fluid.Sources.MassFlowSource_T sin_2(
          redeclare package Medium = MediumA,
          T=T_a2_nominal,
          use_m_flow_in=true,
          nPorts=1)           "Sink for air"
          annotation (Placement(transformation(extent={{44,46},{64,66}})));
        Buildings.Fluid.Sources.Boundary_pT sou_2(
          nPorts=1,
          redeclare package Medium = MediumA,
          T=T_a2_nominal,
          X={0.02,1 - 0.02},
          use_T_in=true,
          use_X_in=true) "Source for air"
          annotation (Placement(transformation(extent={{182,46},{162,66}})));
        Buildings.Utilities.Psychrometrics.X_pTphi x_pTphi(use_p_in=false)
          annotation (Placement(transformation(extent={{264,-6},{284,14}})));
        Modelica.Blocks.Sources.Constant temSou_2(k=T_a2_nominal)
          "Temperature boundary condition"
          annotation (Placement(transformation(extent={{302,40},{282,60}})));
        Modelica.Blocks.Sources.Constant relHum(k=0.8) "Relative humidity"
          annotation (Placement(transformation(extent={{272,-56},{292,-36}})));
        Modelica.Blocks.Math.Gain gain1(k=casDat.mAWHP_flow_nominal + casDat.mTes_flow_nominal)
          annotation (Placement(transformation(extent={{310,-198},{288,-176}})));
        Modelica.Blocks.Sources.Ramp ramFlo1(
          startTime=10640000,
          duration=3*3600,
          offset=0)
          "Ramp for flow"
          annotation (Placement(transformation(extent={{384,-256},{360,-232}})));
        Buildings.Fluid.Movers.FlowControlled_m_flow pumChiWat(
          use_inputFilter=false,
          allowFlowReversal=false,
          redeclare package Medium = MediumW,
          energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
          m_flow_nominal=m_flow,
          addPowerToMedium=false,
          per(
            hydraulicEfficiency(eta={1}),
            motorEfficiency(eta={0.9}),
            motorCooledByFluid=false),
          dp_nominal=12000,
          inputType=Buildings.Fluid.Types.InputType.Continuous,
          nominalValuesDefineDefaultPressureCurve=true)
          "Pump for chilled water loop"
          annotation (
            Placement(transformation(
              extent={{-10,10},{10,-10}},
              rotation=90,
              origin={194,-94})));
        AC_AWHP_wTES_debug_ports aC_AWHP_wTES_debug_ports
          annotation (Placement(transformation(extent={{88,-254},{134,-224}})));
      equation
        connect(dynamic_on_signal.y, greaterThreshold.u) annotation (Line(points={{-29,
                -294},{-6,-294},{-6,-224},{18,-224}},
                                                 color={0,0,127}));
        connect(x_pTphi.X,sou_2. X_in) annotation (Line(
            points={{285,4},{232,4},{232,18},{240,18},{240,52},{184,52}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(temSou_2.y,sou_2. T_in) annotation (Line(
            points={{281,50},{230,50},{230,60},{184,60}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(mAirGai.y, mAir_flow.u)
          annotation (Line(points={{-15,64},{2,64}}, color={0,0,127}));
        connect(mAir_flow.y, sin_2.m_flow_in)
          annotation (Line(points={{25,64},{42,64}}, color={0,0,127}));
        connect(cooCoi.port_b2, sou_2.ports[1]) annotation (Line(points={{116,-26},{140,
                -26},{140,56},{162,56}}, color={0,127,255}));
        connect(temSou_2.y, x_pTphi.T) annotation (Line(points={{281,50},{254,50},
                {254,4},{262,4}},
                          color={0,0,127}));
        connect(x_pTphi.phi, relHum.y) annotation (Line(points={{262,-2},{306,-2},
                {306,-46},{293,-46}},
                                 color={0,0,127}));
        connect(cooCoi.port_a2, sin_2.ports[1]) annotation (Line(points={{96,-26},{84,
                -26},{84,56},{64,56}}, color={0,127,255}));
        connect(cooCoi.port_a1, pumChiWat.port_b) annotation (Line(points={{116,
                -38},{194,-38},{194,-84}}, color={0,127,255}));
        connect(gain1.y, pumChiWat.m_flow_in) annotation (Line(points={{286.9,
                -187},{235.45,-187},{235.45,-94},{206,-94}}, color={0,0,127}));
        connect(ramFlo1.y, gain1.u) annotation (Line(points={{358.8,-244},{332.4,
                -244},{332.4,-187},{312.2,-187}}, color={0,0,127}));
        connect(aC_AWHP_wTES_debug_ports.port_a, cooCoi.port_b1) annotation (Line(
              points={{102.4,-226.5},{102.4,-160},{38,-160},{38,-36},{50,-36},{50,
                -38},{96,-38}}, color={0,127,255}));
        connect(aC_AWHP_wTES_debug_ports.port_b, pumChiWat.port_a) annotation (
            Line(points={{117.1,-226.5},{168,-226.5},{168,-156},{194,-156},{194,
                -104}}, color={0,127,255}));
        connect(greaterThreshold.y, aC_AWHP_wTES_debug_ports.chiOn) annotation (
            Line(points={{41,-224},{54,-224},{54,-247.4},{85.6,-247.4}}, color={
                255,0,255}));
        connect(aC_AWHP_wTES_debug_ports.T_air_in, OAT.y) annotation (Line(points=
               {{136,-257.4},{246,-257.4},{246,-340},{357,-340}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-420},
                  {480,100}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-100,-420},{480,100}})),
          experiment(
            StopTime=3600,
            Interval=60,
            __Dymola_Algorithm="Dassl"));
      end AC_full_model_port_test;

      model AC_full_model_flotemsou_test

        package MediumW = Buildings.Media.Water "Medium model for water";
        package MediumA = Buildings.Media.Air "Medium model for air";

        constant Modelica.SIunits.MassFlowRate m_flow=0.4
          "Nominal mass flow rate";

        parameter Modelica.SIunits.Temperature TSupChi_nominal=281.15;
        parameter Modelica.SIunits.Temperature TSetSupAir=286.15;

        parameter Modelica.SIunits.MassFlowRate mSec_flow_nominal=0.33
          "Design mass flow rate of secondary loop";
        parameter Modelica.SIunits.Temperature TSet_nominal=273.15+6  "Nominal Water temperature supply setpoint of system";
        parameter Modelica.SIunits.Temperature T_a1_nominal=5 + 273.15;
        parameter Modelica.SIunits.Temperature T_b1_nominal=10 + 273.15;
        parameter Modelica.SIunits.Temperature T_a2_nominal=30 + 273.15;
        parameter Modelica.SIunits.Temperature T_b2_nominal=15 + 273.15;
        parameter Modelica.SIunits.MassFlowRate m1_flow_nominal=0.1
          "Nominal mass flow rate medium 1";
        parameter Modelica.SIunits.MassFlowRate m2_flow_nominal=m1_flow_nominal*4200/
            1000*(T_a1_nominal - T_b1_nominal)/(T_b2_nominal - T_a2_nominal)
          "Nominal mass flow rate medium 2";
        Modelica.Blocks.Sources.Sine OAT(
          amplitude=10,
          freqHz=0.0000115,
          offset=273 + 23) "Outdoor Air Temperature"
                      annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={368,-340})));

       hil_flexlab_model.Data.BBR_3C_Med casDat
          "Case study data"
          annotation (Placement(transformation(extent={{-86,-68},{-62,-92}})));

        Modelica.Blocks.Sources.Ramp dynamic_on_signal(
          height=-1,
          duration=86400,
          offset=1) annotation (Placement(transformation(extent={{-50,-304},{-30,-284}})));
        Modelica.Blocks.Logical.GreaterThreshold greaterThreshold(threshold=0.5)
          annotation (Placement(transformation(extent={{20,-234},{40,-214}})));
        Buildings.Fluid.HeatExchangers.WetCoilCounterFlow cooCoi(
          redeclare package Medium1 = MediumW,
          redeclare package Medium2 = MediumA,
         m1_flow_nominal=m1_flow_nominal,
          m2_flow_nominal=m2_flow_nominal,
          dp2_nominal(displayUnit="Pa") = 200,
          allowFlowReversal1=true,
          allowFlowReversal2=true,
          dp1_nominal(displayUnit="Pa") = 3000,
          UA_nominal=2*m1_flow_nominal*4200*(T_a1_nominal - T_b1_nominal)/
            Buildings.Fluid.HeatExchangers.BaseClasses.lmtd(
              T_a1_nominal,
              T_b1_nominal,
              T_a2_nominal,
              T_b2_nominal),
          show_T=true,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
          annotation (Placement(transformation(extent={{116,-22},{96,-42}})));
        Modelica.Blocks.Sources.TimeTable mAirGai(table=[0,1; 0.5,1; 0.6,-1; 0.7,0; 1,
              0], timeScale=3600)
          "Gain for air mass flow rate"
          annotation (Placement(transformation(extent={{-36,54},{-16,74}})));
        Modelica.Blocks.Math.Gain mAir_flow(k=-m2_flow_nominal) "Air mass flow rate"
          annotation (Placement(transformation(extent={{4,54},{24,74}})));
        Buildings.Fluid.Sources.MassFlowSource_T sin_2(
          redeclare package Medium = MediumA,
          T=T_a2_nominal,
          use_m_flow_in=true,
          nPorts=1)           "Sink for air"
          annotation (Placement(transformation(extent={{44,46},{64,66}})));
        Buildings.Fluid.Sources.Boundary_pT sou_2(
          nPorts=1,
          redeclare package Medium = MediumA,
          T=T_a2_nominal,
          X={0.02,1 - 0.02},
          use_T_in=true,
          use_X_in=true) "Source for air"
          annotation (Placement(transformation(extent={{182,46},{162,66}})));
        Buildings.Utilities.Psychrometrics.X_pTphi x_pTphi(use_p_in=false)
          annotation (Placement(transformation(extent={{264,-6},{284,14}})));
        Modelica.Blocks.Sources.Constant temSou_2(k=T_a2_nominal)
          "Temperature boundary condition"
          annotation (Placement(transformation(extent={{302,40},{282,60}})));
        Modelica.Blocks.Sources.Constant relHum(k=0.8) "Relative humidity"
          annotation (Placement(transformation(extent={{272,-56},{292,-36}})));
        Modelica.Blocks.Math.Gain gain1(k=casDat.mAWHP_flow_nominal + casDat.mTes_flow_nominal)
          annotation (Placement(transformation(extent={{310,-198},{288,-176}})));
        Modelica.Blocks.Sources.Ramp ramFlo1(
          startTime=10640000,
          duration=3*3600,
          offset=0)
          "Ramp for flow"
          annotation (Placement(transformation(extent={{384,-256},{360,-232}})));
        Buildings.Fluid.Movers.FlowControlled_m_flow pumChiWat(
          use_inputFilter=false,
          allowFlowReversal=false,
          redeclare package Medium = MediumW,
          energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
          m_flow_nominal=m_flow,
          addPowerToMedium=false,
          per(
            hydraulicEfficiency(eta={1}),
            motorEfficiency(eta={0.9}),
            motorCooledByFluid=false),
          dp_nominal=12000,
          inputType=Buildings.Fluid.Types.InputType.Continuous,
          nominalValuesDefineDefaultPressureCurve=true)
          "Pump for chilled water loop"
          annotation (
            Placement(transformation(
              extent={{-10,10},{10,-10}},
              rotation=90,
              origin={180,-84})));
        AC_AWHP_PrimaryLoop_addpts_wTES_no_y_debug
          aC_AWHP_PrimaryLoop_addpts_wTES_no_y_debug
          annotation (Placement(transformation(extent={{100,-190},{146,-154}})));
        Buildings.Fluid.Sensors.TemperatureTwoPort TRet_chw(
          redeclare package Medium = Buildings.Media.Water,
          m_flow_nominal= mSec_flow_nominal,
          allowFlowReversal=true) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=270,
              origin={50,-74})));
        Buildings.Fluid.Sensors.MassFlowRate   senRetMFlo(redeclare package
            Medium =
              Buildings.Media.Water) "Sensor for cooling coil return flow rate"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=270,
              origin={50,-110})));
        Buildings.Fluid.Sources.Boundary_pT sinCoo(
          redeclare package Medium = MediumW,
          p=300000,
          T=285.15,
          nPorts=1) "Sink for cooling coil" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={50,-142})));
        Buildings.Fluid.Sources.MassFlowSource_T sin_1(
          redeclare package Medium = MediumW,
          use_T_in=true,
          use_m_flow_in=false,
          nPorts=1) "Source for water"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={162,-126})));
      equation
        connect(dynamic_on_signal.y, greaterThreshold.u) annotation (Line(points={{-29,
                -294},{-6,-294},{-6,-224},{18,-224}},
                                                 color={0,0,127}));
        connect(x_pTphi.X,sou_2. X_in) annotation (Line(
            points={{285,4},{232,4},{232,18},{240,18},{240,52},{184,52}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(temSou_2.y,sou_2. T_in) annotation (Line(
            points={{281,50},{230,50},{230,60},{184,60}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(mAirGai.y, mAir_flow.u)
          annotation (Line(points={{-15,64},{2,64}}, color={0,0,127}));
        connect(mAir_flow.y, sin_2.m_flow_in)
          annotation (Line(points={{25,64},{42,64}}, color={0,0,127}));
        connect(cooCoi.port_b2, sou_2.ports[1]) annotation (Line(points={{116,-26},{140,
                -26},{140,56},{162,56}}, color={0,127,255}));
        connect(temSou_2.y, x_pTphi.T) annotation (Line(points={{281,50},{254,50},{254,
                4},{262,4}},
                          color={0,0,127}));
        connect(x_pTphi.phi, relHum.y) annotation (Line(points={{262,-2},{306,-2},{306,
                -46},{293,-46}}, color={0,0,127}));
        connect(cooCoi.port_a2, sin_2.ports[1]) annotation (Line(points={{96,-26},{84,
                -26},{84,56},{64,56}}, color={0,127,255}));
        connect(cooCoi.port_a1, pumChiWat.port_b) annotation (Line(points={{116,-38},{
                180,-38},{180,-74}}, color={0,127,255}));
        connect(gain1.y, pumChiWat.m_flow_in) annotation (Line(points={{286.9,-187},{235.45,
                -187},{235.45,-84},{192,-84}}, color={0,0,127}));
        connect(ramFlo1.y, gain1.u) annotation (Line(points={{358.8,-244},{332.4,-244},
                {332.4,-187},{312.2,-187}}, color={0,0,127}));
        connect(cooCoi.port_b1, TRet_chw.port_a) annotation (Line(points={{96,-38},{52,
                -38},{52,-64},{50,-64}}, color={0,127,255}));
        connect(TRet_chw.port_b, senRetMFlo.port_a)
          annotation (Line(points={{50,-84},{50,-100}}, color={0,127,255}));
        connect(senRetMFlo.port_b, sinCoo.ports[1])
          annotation (Line(points={{50,-120},{50,-132}}, color={0,127,255}));
        connect(senRetMFlo.m_flow, aC_AWHP_PrimaryLoop_addpts_wTES_no_y_debug.m_flow_sec)
          annotation (Line(points={{61,-110},{84,-110},{84,-152},{105.2,-152}}, color=
               {0,0,127}));
        connect(TRet_chw.T, aC_AWHP_PrimaryLoop_addpts_wTES_no_y_debug.T_chw_in)
          annotation (Line(points={{61,-74},{88,-74},{88,-152},{112.8,-152}}, color={0,
                0,127}));
        connect(sin_1.ports[1], pumChiWat.port_a) annotation (Line(points={{162,-116},
                {180,-116},{180,-94}}, color={0,127,255}));
        connect(aC_AWHP_PrimaryLoop_addpts_wTES_no_y_debug.T_chw_out, sin_1.T_in)
          annotation (Line(points={{129,-152},{144.5,-152},{144.5,-138},{158,-138}},
              color={0,0,127}));
        connect(OAT.y, aC_AWHP_PrimaryLoop_addpts_wTES_no_y_debug.T_air_in)
          annotation (Line(points={{357,-340},{252,-340},{252,-187.4},{148,-187.4}},
              color={0,0,127}));
        connect(greaterThreshold.y, aC_AWHP_PrimaryLoop_addpts_wTES_no_y_debug.chiOn)
          annotation (Line(points={{41,-224},{74,-224},{74,-186},{98,-186},{98,-185.2}},
              color={255,0,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-420},
                  {480,100}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-100,-420},{480,100}})),
          experiment(
            StopTime=3600,
            Interval=60,
            __Dymola_Algorithm="Dassl"));
      end AC_full_model_flotemsou_test;

      model AC_full_model_basic_u_test

        package MediumW = Buildings.Media.Water "Medium model for water";
        package MediumA = Buildings.Media.Air "Medium model for air";

        constant Modelica.SIunits.MassFlowRate m_flow=0.4
          "Nominal mass flow rate";

        parameter Modelica.SIunits.Temperature TSupChi_nominal=281.15;
        parameter Modelica.SIunits.Temperature TSetSupAir=286.15;

        parameter Modelica.SIunits.MassFlowRate mSec_flow_nominal=0.33
          "Design mass flow rate of secondary loop";
        parameter Modelica.SIunits.Temperature TSet_nominal=273.15+6  "Nominal Water temperature supply setpoint of system";
        parameter Modelica.SIunits.Temperature T_a1_nominal=5 + 273.15;
        parameter Modelica.SIunits.Temperature T_b1_nominal=10 + 273.15;
        parameter Modelica.SIunits.Temperature T_a2_nominal=30 + 273.15;
        parameter Modelica.SIunits.Temperature T_b2_nominal=15 + 273.15;
        parameter Modelica.SIunits.MassFlowRate m1_flow_nominal=0.1
          "Nominal mass flow rate medium 1";
        parameter Modelica.SIunits.MassFlowRate m2_flow_nominal=m1_flow_nominal*4200/
            1000*(T_a1_nominal - T_b1_nominal)/(T_b2_nominal - T_a2_nominal)
          "Nominal mass flow rate medium 2";
        Modelica.Blocks.Sources.Sine OAT(
          amplitude=10,
          freqHz=0.0000115,
          offset=273 + 23) "Outdoor Air Temperature"
                      annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={368,-340})));

       hil_flexlab_model.Data.BBR_3C_Med casDat
          "Case study data"
          annotation (Placement(transformation(extent={{-86,-68},{-62,-92}})));

        Modelica.Blocks.Sources.Ramp dynamic_on_signal(
          height=-1,
          duration=86400,
          offset=1) annotation (Placement(transformation(extent={{-50,-304},{-30,-284}})));
        Modelica.Blocks.Logical.GreaterThreshold greaterThreshold(threshold=0.5)
          annotation (Placement(transformation(extent={{20,-234},{40,-214}})));
        Modelica.Blocks.Sources.Ramp T_in(
          height=5,
          duration=86400/2,
          offset=273 + 10) "return water temperature from the cooling coil"
          annotation (Placement(transformation(extent={{68,-72},{88,-52}})));
        Modelica.Blocks.Sources.Constant m_in(k=0.16)
          annotation (Placement(transformation(extent={{32,-116},{52,-96}})));
        Modelica.Blocks.Sources.Constant ChaMode(k=2) annotation (Placement(
              transformation(extent={{164,-158},{184,-138}})));
        AC_AWHP_PrimaryLoop_wTES_1A aC_AWHP_PrimaryLoop_wTES_1A
          annotation (Placement(transformation(extent={{96,-252},{144,-208}})));
      equation
        connect(dynamic_on_signal.y, greaterThreshold.u) annotation (Line(points={{-29,
                -294},{-6,-294},{-6,-224},{18,-224}},
                                                 color={0,0,127}));
        connect(greaterThreshold.y, aC_AWHP_PrimaryLoop_wTES_1A.chiOn)
          annotation (Line(points={{41,-224},{68,-224},{68,-239.2},{94,-239.2}},
              color={255,0,255}));
        connect(aC_AWHP_PrimaryLoop_wTES_1A.m_flow_sec, m_in.y) annotation (
            Line(points={{101.2,-206},{76,-206},{76,-106},{53,-106}}, color={0,
                0,127}));
        connect(aC_AWHP_PrimaryLoop_wTES_1A.T_chw_in, T_in.y) annotation (Line(
              points={{108.8,-206},{108.8,-134},{89,-134},{89,-62}}, color={0,0,
                127}));
        connect(aC_AWHP_PrimaryLoop_wTES_1A.TES_Mode, ChaMode.y) annotation (
            Line(points={{146.4,-243.4},{146.4,-196.7},{185,-196.7},{185,-148}},
              color={0,0,127}));
        connect(OAT.y, aC_AWHP_PrimaryLoop_wTES_1A.T_air_in) annotation (Line(
              points={{357,-340},{250.5,-340},{250.5,-249},{146.2,-249}}, color=
               {0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-420},
                  {480,100}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-100,-420},{480,100}})),
          experiment(
            StopTime=86400,
            Interval=60,
            __Dymola_Algorithm="Dassl"));
      end AC_full_model_basic_u_test;

      model Cool_Plant_test_mixer

        package MediumW = Buildings.Media.Water "Medium model for water";

        parameter Modelica.SIunits.Temperature TSet_nominal=273.15+6  "Nominal Water temperature supply setpoint of system";

        BaseCoolingVarCOP_mixer coo(m_flow_nominal=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal, k=casDat.kPCMCoo, c=casDat.cPCMCoo, d=casDat.dPCMCoo, TSol=casDat.TSolCoo, TLiq=casDat.TLiqCoo, LHea=casDat.LHeaCoo,
         Q_flow_nominal=casDat.QCoo_flow_nominal, mAWHP_flow_nominal=casDat.mAWHP_flow_nominal,mTes_flow_nominal=casDat.mTes_flow_nominal,
         Tes_nominal=casDat.LTes_nominal, dp_nominal=casDat.dp_nominal, dpFixed_nominal=
         casDat.dpFixed_nominal, dpValve_nominal=casDat.dpValve_nominal)
          annotation (Placement(transformation(extent={{-10,-42},{24,58}})));
        Modelica.Blocks.Sources.Sine OAT(
          amplitude=10,
          freqHz=0.0000115,
          offset=273 + 23) "Outdoor Air Temperature"
                      annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-78,74})));
        Modelica.Blocks.Sources.Constant TSetSupChiConst(final k=casDat.TSetSupCW)
          "Set point for chiller temperature"
          annotation (Placement(transformation(extent={{-84,4},{-72,16}})));

       hil_flexlab_model.Data.BBR_3C_Med casDat
          "Case study data"
          annotation (Placement(transformation(extent={{-86,-68},{-62,-92}})));
        Modelica.Blocks.Sources.Constant conTesCha(k=0.5)
          "Control signal for TES charging"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-66,-36})));
        Modelica.Blocks.Sources.Constant conTesCha1(k=0.5)
          "Control signal for TES charging"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-70,40})));
        replaceable Buildings.Fluid.HeatExchangers.Heater_T
                                                      loa(
          redeclare package Medium = MediumW,
          m_flow_nominal=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal,
          show_T=true,
          dp_nominal=0) constrainedby Buildings.Fluid.HeatExchangers.Heater_T(
          redeclare package Medium = MediumW,
          m_flow_nominal=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal,
          show_T=true,
          dp_nominal=0) "Load"
          annotation (Placement(transformation(extent={{172,18},{192,38}})));
        Buildings.Fluid.Movers.FlowControlled_m_flow pumSec(
          redeclare package Medium = MediumW,
          m_flow_nominal=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal,
          addPowerToMedium=false,
          nominalValuesDefineDefaultPressureCurve=true) "Secondary system pump"
          annotation (Placement(transformation(extent={{132,18},{152,38}})));
        Modelica.Blocks.Math.Gain gain(k=casDat.mAWHP_flow_nominal+
         casDat.mTes_flow_nominal)
          annotation (Placement(transformation(extent={{82,38},{102,58}})));
        Modelica.Blocks.Sources.Ramp ramFlo(
          startTime=10640000,
          duration=3*3600,
          offset=0)
          "Ramp for flow"
          annotation (Placement(transformation(extent={{42,38},{62,58}})));
        Modelica.Blocks.Sources.Ramp ramLoa(
          startTime=10640000,
          height=10,
          duration=3*3600,
          offset=TSet_nominal)
                            "Ramp for load"
          annotation (Placement(transformation(extent={{42,68},{62,88}})));
        Modelica.Blocks.Sources.BooleanConstant onPlaChi(k=false)
                                                                 "On signal"
          annotation (Placement(transformation(extent={{-40,-72},{-20,-52}})));
      equation
        connect(coo.uTDryBul, OAT.y) annotation (Line(points={{-13.4,53.7692},{
                -39.7,53.7692},{-39.7,74},{-67,74}},
                                      color={0,0,127}));
        connect(TSetSupChiConst.y, coo.TSetASHP) annotation (Line(points={{-71.4,
                10},{-40,10},{-40,34.9231},{-13.4,34.9231}},
                                                        color={0,0,127}));
        connect(conTesCha.y, coo.uTes) annotation (Line(points={{-77,-36},{
                -46.5,-36},{-46.5,8},{-13.4,8}},
                                      color={0,0,127}));
        connect(conTesCha1.y, coo.uASHP) annotation (Line(points={{-81,40},{-46,
                40},{-46,46.4615},{-13.4,46.4615}},
                                           color={0,0,127}));
        connect(ramLoa.y,loa. TSet) annotation (Line(points={{63,78},{162,78},{162,36},
                {170,36}},color={0,0,127}));
        connect(pumSec.port_b,loa. port_a)
          annotation (Line(points={{152,28},{172,28}},
                                                     color={0,127,255}));
        connect(gain.y,pumSec. m_flow_in)
          annotation (Line(points={{103,48},{142,48},{142,40}},
                                                            color={0,0,127}));
        connect(loa.port_b, coo.port_a) annotation (Line(points={{192,28},{216,
                28},{216,-3.53846},{24,-3.53846}},
                                          color={0,127,255}));
        connect(coo.port_b, pumSec.port_a) annotation (Line(points={{24,14.9231},
                {80,14.9231},{80,28},{132,28}},
                                   color={0,127,255}));
        connect(ramFlo.y, gain.u)
          annotation (Line(points={{63,48},{80,48}}, color={0,0,127}));
        connect(onPlaChi.y, coo.uEnaDis) annotation (Line(points={{-19,-62},{
                -16,-62},{-16,19.1538},{-13.4,19.1538}}, color={255,0,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {200,100}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{200,100}})),
          experiment(
            StopTime=3600,
            Interval=60,
            __Dymola_Algorithm="Dassl"));
      end Cool_Plant_test_mixer;
      annotation (Icon(graphics={
            Rectangle(
              lineColor={200,200,200},
              fillColor={248,248,248},
              fillPattern=FillPattern.HorizontalCylinder,
              extent={{-100,-100},{100,100}},
              radius=25.0),
            Polygon(
              origin={18,16},
              lineColor={78,138,73},
              fillColor={78,138,73},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{-58.0,46.0},{42.0,-14.0},{-58.0,-74.0},{-58.0,46.0}})}));
    end Examples;

    model AC_AWHP_PrimaryLoop_addpts_wTES_no_y_debug
      "Validated Partial model of variable air volume flow system with terminal reheat and 3 VAV zones at flexlab x1a"

      package MediumA = Buildings.Media.Air "Medium model for air";
      package MediumW = Buildings.Media.Water "Medium model for water";

      parameter Modelica.SIunits.Temperature TSupChi_nominal=281.15;
      parameter Modelica.SIunits.Temperature TSetSupAir=286.15;
      constant Modelica.SIunits.MassFlowRate m_flow=0.4
        "Nominal mass flow rate";
      parameter Modelica.SIunits.MassFlowRate mSec_flow_nominal=0.33
        "Design mass flow rate of secondary loop";

      parameter Modelica.SIunits.ThermalConductivity k=0.584 "Thermal conductivity of PCM";
      parameter Modelica.SIunits.SpecificHeatCapacity c=2910 "Specific heat capacity of PCM";
      parameter Modelica.SIunits.Density d=1500 "Mass density of PCM";
      parameter Modelica.SIunits.Temperature TSol=273.15 + 29.5 "Solidus temperature of PCM.";
      parameter Modelica.SIunits.Temperature TLiq=273.15 + 29.66 "Liquidus temperature of PCM";
      parameter Modelica.SIunits.SpecificInternalEnergy LHea=278140 "Latent heat of phase change";

      parameter Modelica.SIunits.PressureDifference dp_nominal(min=0, displayUnit="Pa")=0
        "Nominal pressure raise, used for default pressure curve if not specified in record per";
      parameter Modelica.SIunits.PressureDifference dpFixed_nominal(displayUnit="Pa", min=0) = 1000
        "Pressure drop of pipe and other resistances that are in series";
      parameter Modelica.SIunits.PressureDifference dpValve_nominal(displayUnit="Pa", min=0) = 1000
        "Nominal pressure drop of fully open valve";

      Buildings.Fluid.Sources.MassFlowSource_T sec_ret(
        redeclare package Medium = MediumW,
        use_m_flow_in=true,
        use_T_in=true,
        nPorts=1) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=270,
            origin={158,-92})));
      Buildings.Fluid.Sources.Boundary_pT bou(redeclare package Medium = MediumW,
          nPorts=1)                                                                                    annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={458,-138})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTem(redeclare package
          Medium =
            Buildings.Media.Water, m_flow_nominal=mSec_flow_nominal)
        annotation (Placement(transformation(extent={{350,-106},{370,-86}})));
      Modelica.Blocks.Interfaces.BooleanInput chiOn "On signal for chiller plant"
        annotation (Placement(transformation(extent={{-20,-20},{20,20}},
            rotation=270,
            origin={246,36}),   iconTransformation(
            extent={{-20,-20},{20,20}},
            rotation=0,
            origin={80,-292})));
      Modelica.Blocks.Interfaces.RealInput T_chw_in annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=270,
            origin={194,36}),  iconTransformation(
            extent={{-20,-20},{20,20}},
            rotation=270,
            origin={228,40})));
      Modelica.Blocks.Interfaces.RealInput m_flow_sec annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=270,
            origin={120,38}),  iconTransformation(
            extent={{-20,-20},{20,20}},
            rotation=270,
            origin={152,40})));
      Modelica.Blocks.Interfaces.RealOutput T_chw_out annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=90,
            origin={360,40}),  iconTransformation(
            extent={{-20,-20},{20,20}},
            rotation=90,
            origin={390,40})));
      Modelica.Blocks.Interfaces.RealInput T_air_in annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=180,
            origin={576,-322}), iconTransformation(
            extent={{-20,-20},{20,20}},
            rotation=180,
            origin={580,-314})));
      Plant_Controller_weiping_062822  plaCon(
        chargeStartMorn_CTes=casDat.chargeStartMorn_CTes,
        chargeEndMorn_CTes=casDat.chargeEndMorn_CTes,
        dischargeStart_CTes=casDat.dischargeStart_CTes,
        dischargeEnd_CTes=casDat.dischargeEnd_CTes,
        chargeStartNight_CTes=casDat.chargeStartNight_CTes,
        chargeEndNight_CTes=casDat.chargeEndNight_CTes,  TSolCoo=casDat.TSolCoo,TLiqCoo=casDat.TLiqCoo)
        annotation (Placement(transformation(extent={{266,-306},{318,-280}})));
      Modelica.Blocks.Sources.Constant TSetSupChiConst(final k=casDat.TSetSupCW)
        "Set point for chiller temperature"
        annotation (Placement(transformation(extent={{180,-320},{192,-308}})));
      hil_flexlab_model.Plants.Baseclasses_WH.BaseCoolingVarCOP_noref coo(
        m_flow_nominal=casDat.mAWHP_flow_nominal + casDat.mTes_flow_nominal,
        k=casDat.kPCMCoo,
        c=casDat.cPCMCoo,
        d=casDat.dPCMCoo,
        TSol=casDat.TSolCoo,
        TLiq=casDat.TLiqCoo,
        LHea=casDat.LHeaCoo,
        Q_flow_nominal=casDat.QCoo_flow_nominal,
        mAWHP_flow_nominal=casDat.mAWHP_flow_nominal,
        mTes_flow_nominal=casDat.mTes_flow_nominal,
        Tes_nominal=casDat.LTes_nominal,
        dp_nominal=casDat.dp_nominal,
        dpFixed_nominal=casDat.dpFixed_nominal,
        dpValve_nominal=casDat.dpValve_nominal) annotation (Placement(
            transformation(
            extent={{-16,49},{16,-49}},
            rotation=90,
            origin={237,-244})));

       hil_flexlab_model.Data.BBR_3C_Med casDat
        "Case study data"
        annotation (Placement(transformation(extent={{-8,-92},{52,-152}})));

      Modelica.Blocks.Sources.Constant TSetSupChiConst1(final k=casDat.TSetSupCW)
        "Set point for chiller temperature"
        annotation (Placement(transformation(extent={{244,-346},{256,-334}})));
      Buildings.Fluid.FixedResistances.Junction chw_ret(
        redeclare package Medium = MediumW,
        m_flow_nominal={mSec_flow_nominal,-(m_flow + mSec_flow_nominal),m_flow},
        from_dp=true,
        linearized=true,
        energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
        dp_nominal(each displayUnit="Pa") = {0,0,0}) annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={156,-140})));
      Buildings.Fluid.Sensors.TemperatureTwoPort sen_retTem(redeclare package
          Medium = Buildings.Media.Water, m_flow_nominal=m_flow)
        annotation (Placement(transformation(extent={{-11,13},{11,-13}},
            rotation=270,
            origin={155,-189})));
      Buildings.Fluid.Movers.FlowControlled_m_flow pumChiWat(
        use_inputFilter=false,
        allowFlowReversal=false,
        redeclare package Medium = MediumW,
        energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        m_flow_nominal=m_flow,
        addPowerToMedium=false,
        per(
          hydraulicEfficiency(eta={1}),
          motorEfficiency(eta={0.9}),
          motorCooledByFluid=false),
        dp_nominal=12000,
        inputType=Buildings.Fluid.Types.InputType.Continuous,
        nominalValuesDefineDefaultPressureCurve=true)
        "Pump for chilled water loop"
        annotation (
          Placement(transformation(
            extent={{-9,-9},{9,9}},
            rotation=90,
            origin={315,-209})));
      Modelica.Blocks.Math.BooleanToReal booToInt(final realTrue=m_flow)
                                  "Boolean to integer conversion"
        annotation (Placement(transformation(extent={{278,-208},{288,-198}})));
      Buildings.Fluid.FixedResistances.Junction chw_sup(
        redeclare package Medium = MediumW,
        m_flow_nominal={m_flow + mSec_flow_nominal,-mSec_flow_nominal,m_flow},
        from_dp=true,
        linearized=true,
        energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
        dp_nominal(each displayUnit="Pa") = {0,0,0}) annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=270,
            origin={344,-138})));
        Modelica.Blocks.Sources.CombiTimeTable SchTes(
        table=[casDat.chargeStartMorn_CTes,0; casDat.chargeEndMorn_CTes,2;
            casDat.dischargeStart_CTes,1; casDat.dischargeEnd_CTes,2; casDat.chargeStartNight_CTes,
            0; casDat.chargeEndNight_CTes,0],
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic)
        "TES charging and discharging schedule"
        annotation (Placement(transformation(extent={{10,-10},{-10,10}},
            rotation=0,
            origin={420,-290})));
    equation

      connect(senTem.port_b,bou. ports[1]) annotation (Line(points={{370,-96},{384,-96},
              {384,-138},{448,-138}},       color={0,127,255}));
      connect(T_chw_out, T_chw_out) annotation (Line(points={{360,40},{360,40}},
                                   color={0,0,127}));
      connect(coo.TSetASHP, TSetSupChiConst.y) annotation (Line(points={{263.385,
              -263.2},{263.385,-314},{192.6,-314}},
                                            color={0,0,127}));
      connect(coo.uASHP, plaCon.yASHP) annotation (Line(points={{274.692,-263.2},
              {274.692,-278.7},{279.52,-278.7}},
                                        color={0,0,127}));
      connect(plaCon.uTTes, coo.TTes) annotation (Line(points={{308.64,-308.08},
              {308,-308.08},{308,-318},{378,-318},{378,-226.4},{255.846,-226.4}},
                                                             color={0,0,127}));
      connect(plaCon.uTSet, TSetSupChiConst1.y) annotation (Line(points={{316.96,-308.08},
              {316.96,-320.04},{256.6,-320.04},{256.6,-340}},          color={0,0,
              127}));
      connect(coo.TSup, plaCon.uTMea) annotation (Line(points={{259.992,-226.4},
              {396,-226.4},{396,-334},{352,-334},{352,-330},{300,-330},{300,
              -308.08},{300.32,-308.08}},            color={0,0,127}));
      connect(T_air_in, coo.uTDryBul) annotation (Line(points={{576,-322},{374,
              -322},{374,-263.2},{281.854,-263.2}},
                                          color={0,0,127}));
      connect(plaCon.yTES, coo.uTes) annotation (Line(points={{268.6,-278.7},{242.3,
              -278.7},{242.3,-263.2},{237,-263.2}},
                                                color={0,0,127}));
      connect(sec_ret.T_in, T_chw_in) annotation (Line(points={{162,-80},{184,-80},{
              184,36},{194,36}}, color={0,0,127}));
      connect(m_flow_sec, sec_ret.m_flow_in) annotation (Line(points={{120,38},{148,
              38},{148,-80},{166,-80}}, color={0,0,127}));
      connect(plaCon.enaChi, chiOn) annotation (Line(points={{282.64,-308.08},{
              268,-308.08},{268,36},{246,36}},
                                  color={255,0,255}));
      connect(senTem.T, T_chw_out)
        annotation (Line(points={{360,-85},{360,-85},{360,40}}, color={0,0,127}));
      connect(coo.port_b, pumChiWat.port_a) annotation (Line(points={{243.785,
              -228},{282,-228},{282,-220},{315,-220},{315,-218}},
                                                            color={0,127,255}));
      connect(pumChiWat.port_b, chw_sup.port_2) annotation (Line(points={{315,-200},
              {344.5,-200},{344.5,-148},{344,-148}}, color={0,127,255}));
      connect(booToInt.y, pumChiWat.m_flow_in) annotation (Line(points={{288.5,-203},
              {291.25,-203},{291.25,-209},{304.2,-209}}, color={0,0,127}));
      connect(coo.port_a, sen_retTem.port_b) annotation (Line(points={{225.692,
              -228},{182,-228},{182,-200},{155,-200}},
                                                 color={0,127,255}));
      connect(sen_retTem.port_a, chw_ret.port_1) annotation (Line(points={{155,-178},
              {155,-170},{156,-170},{156,-150}}, color={0,127,255}));
      connect(chw_ret.port_2, sec_ret.ports[1]) annotation (Line(points={{156,-130},
              {156,-102},{158,-102}}, color={0,127,255}));
      connect(chw_ret.port_3, chw_sup.port_3)
        annotation (Line(points={{166,-140},{260,-140},{260,-138},{334,-138}},
                                                         color={0,127,255}));
      connect(booToInt.u, chiOn) annotation (Line(points={{277,-203},{268,-203},{268,
              36},{246,36}}, color={255,0,255}));
      connect(senTem.port_a, chw_sup.port_1) annotation (Line(points={{350,-96},{348,
              -96},{348,-128},{344,-128}}, color={0,127,255}));
      connect(SchTes.y[1], plaCon.uSch) annotation (Line(points={{409,-290},{
              364,-290},{364,-302.88},{322.16,-302.88}}, color={0,0,127}));
      annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{100,
                -340},{560,20}}),   graphics={Line(points={{310,404}}, color={28,
                  108,200}), Line(
              points={{34,406}},
              color={0,127,255},
              smooth=Smooth.Bezier),
            Text(
              textString="Edit Here",
              extent={{192,-226},{260,-248}},
              lineColor={28,108,200})}),
                                     Documentation(info="<html>
<p>
This model consist of an HVAC system, a building envelope model and a model
for air flow through building leakage and through open doors.
</p>
<p>
The HVAC system is a variable air volume (VAV) flow system with economizer
and a heating and cooling coil in the air handler unit. There is also a
reheat coil and an air damper in each of the five zone inlet branches.
The figure below shows the schematic diagram of the HVAC system
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Examples/VAVReheat/vavSchematics.png\" border=\"1\"/>
</p>
<p>
Most of the HVAC control in this model is open loop.
Two models that extend this model, namely
<a href=\"modelica://Buildings.Examples.VAVReheat.ASHRAE2006\">
Buildings.Examples.VAVReheat.ASHRAE2006</a>
and
<a href=\"modelica://Buildings.Examples.VAVReheat.Guideline36\">
Buildings.Examples.VAVReheat.Guideline36</a>
add closed loop control. See these models for a description of
the control sequence.
</p>
<p>
To model the heat transfer through the building envelope,
a model of five interconnected rooms is used.
The five room model is representative of one floor of the
new construction medium office building for Chicago, IL,
as described in the set of DOE Commercial Building Benchmarks
(Deru et al, 2009). There are four perimeter zones and one core zone.
The envelope thermal properties meet ASHRAE Standard 90.1-2004.
The thermal room model computes transient heat conduction through
walls, floors and ceilings and long-wave radiative heat exchange between
surfaces. The convective heat transfer coefficient is computed based
on the temperature difference between the surface and the room air.
There is also a layer-by-layer short-wave radiation,
long-wave radiation, convection and conduction heat transfer model for the
windows. The model is similar to the
Window 5 model and described in TARCOG 2006.
</p>
<p>
Each thermal zone can have air flow from the HVAC system, through leakages of the building envelope (except for the core zone) and through bi-directional air exchange through open doors that connect adjacent zones. The bi-directional air exchange is modeled based on the differences in static pressure between adjacent rooms at a reference height plus the difference in static pressure across the door height as a function of the difference in air density.
Infiltration is a function of the
flow imbalance of the HVAC system.
</p>
<h4>References</h4>
<p>
Deru M., K. Field, D. Studer, K. Benne, B. Griffith, P. Torcellini,
 M. Halverson, D. Winiarski, B. Liu, M. Rosenberg, J. Huang, M. Yazdanian, and D. Crawley.
<i>DOE commercial building research benchmarks for commercial buildings</i>.
Technical report, U.S. Department of Energy, Energy Efficiency and
Renewable Energy, Office of Building Technologies, Washington, DC, 2009.
</p>
<p>
TARCOG 2006: Carli, Inc., TARCOG: Mathematical models for calculation
of thermal performance of glazing systems with our without
shading devices, Technical Report, Oct. 17, 2006.
</p>
</html>",     revisions="<html>
<ul>
<li>
September 26, 2017, by Michael Wetter:<br/>
Separated physical model from control to facilitate implementation of alternate control
sequences.
</li>
<li>
May 19, 2016, by Michael Wetter:<br/>
Changed chilled water supply temperature to <i>6&circ;C</i>.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/509\">#509</a>.
</li>
<li>
April 26, 2016, by Michael Wetter:<br/>
Changed controller for freeze protection as the old implementation closed
the outdoor air damper during summer.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/511\">#511</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
September 24, 2015 by Michael Wetter:<br/>
Set default temperature for medium to avoid conflicting
start values for alias variables of the temperature
of the building and the ambient air.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/426\">issue 426</a>.
</li>
</ul>
</html>"),
        Icon(coordinateSystem(extent={{100,-340},{560,20}}),  graphics={
            Rectangle(
              extent={{-70,80},{70,-80}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid,
              origin={208,-152},
              rotation=360),
            Rectangle(
              extent={{-100.5,5},{100.5,-5}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid,
              origin={209.5,-93},
              rotation=360),
            Rectangle(
              extent={{-100.5,5},{100.5,-5}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid,
              origin={209.5,-213},
              rotation=360),
            Rectangle(
              extent={{-57,9},{57,-9}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={209,-93},
              rotation=360),
            Rectangle(
              extent={{-57,9},{57,-9}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={209,-213},
              rotation=360),
            Rectangle(
              extent={{-100.5,5},{100.5,-5}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              origin={203.5,-93},
              rotation=360),
            Rectangle(
              extent={{-100.5,5},{100.5,-5}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              origin={209.5,-211},
              rotation=360),
            Rectangle(
              extent={{-50,-5},{50,5}},
              lineColor={0,0,127},
              pattern=LinePattern.None,
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              origin={264,-95},
              rotation=360),
            Polygon(
              points={{0,6},{-10,-6},{10,-6},{0,6}},
              lineColor={0,0,0},
              smooth=Smooth.None,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={248,-154},
              rotation=360),
            Polygon(
              points={{0,-5},{-10,5},{10,5},{0,-5}},
              lineColor={0,0,0},
              smooth=Smooth.None,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={248,-141},
              rotation=360),
            Rectangle(
              extent={{-2,20},{2,-20}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={166,-122},
              rotation=360),
            Rectangle(
              extent={{-2,20},{2,-20}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={166,-184},
              rotation=360),
            Rectangle(
              extent={{-2,51},{2,-51}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={248,-153},
              rotation=360),
            Ellipse(
              extent={{-16,16},{16,-16}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={166,-152},
              rotation=180),
            Polygon(
              points={{0,8},{-16,-8},{16,-8},{0,8}},
              lineColor={0,0,0},
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid,
              origin={166,-152},
              rotation=180),
            Rectangle(
              extent={{-50,-5},{50,5}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={255,0,0},
              fillPattern=FillPattern.Solid,
              origin={166,-213},
              rotation=360),
            Rectangle(
              extent={{318,-136},{328,-178}},
              lineColor={135,135,135},
              fillColor={135,135,135},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{302,-152},{344,-160}},
              lineColor={135,135,135},
              fillColor={135,135,135},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{386,-76},{526,-236}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{356,-151},{557,-161}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{492,-72},{496,-232}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{416,-72},{420,-232}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{454,-76},{458,-236}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{386,-152},{526,-158}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(extent={{100,20},{558,-338}}, lineColor={135,135,135})}));
    end AC_AWHP_PrimaryLoop_addpts_wTES_no_y_debug;

    model AC_AWHP_wTES_debug_ports
      "Validated Partial model of variable air volume flow system with terminal reheat and 3 VAV zones at flexlab x1a"

      package MediumA = Buildings.Media.Air "Medium model for air";
      package MediumW = Buildings.Media.Water "Medium model for water";

      parameter Modelica.SIunits.Temperature TSupChi_nominal=281.15;
      parameter Modelica.SIunits.Temperature TSetSupAir=286.15;
      constant Modelica.SIunits.MassFlowRate m_flow=0.4
        "Nominal mass flow rate";
      parameter Modelica.SIunits.MassFlowRate mSec_flow_nominal=0.33
        "Design mass flow rate of secondary loop";

      parameter Modelica.SIunits.ThermalConductivity k=0.584 "Thermal conductivity of PCM";
      parameter Modelica.SIunits.SpecificHeatCapacity c=2910 "Specific heat capacity of PCM";
      parameter Modelica.SIunits.Density d=1500 "Mass density of PCM";
      parameter Modelica.SIunits.Temperature TSol=273.15 + 29.5 "Solidus temperature of PCM.";
      parameter Modelica.SIunits.Temperature TLiq=273.15 + 29.66 " Liquidus temperature of PCM";
      parameter Modelica.SIunits.SpecificInternalEnergy LHea=278140 "Latent heat of phase change";

      parameter Modelica.SIunits.PressureDifference dp_nominal(min=0, displayUnit="Pa")=0
        "Nominal pressure raise, used for default pressure curve if not specified in record per";
      parameter Modelica.SIunits.PressureDifference dpFixed_nominal(displayUnit="Pa", min=0) = 1000
        "Pressure drop of pipe and other resistances that are in series";
      parameter Modelica.SIunits.PressureDifference dpValve_nominal(displayUnit="Pa", min=0) = 1000
        "Nominal pressure drop of fully open valve";

      Modelica.Blocks.Interfaces.RealInput T_air_in annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=180,
            origin={576,-274}), iconTransformation(
            extent={{-20,-20},{20,20}},
            rotation=180,
            origin={580,-314})));
      Plant_Controller_weiping_062822  plaCon(TSolCoo=casDat.TSolCoo,TLiqCoo=casDat.TLiqCoo)
        annotation (Placement(transformation(extent={{270,-222},{322,-192}})));
      Modelica.Blocks.Sources.Constant TSetSupChiConst(final k=casDat.TSetSupCW)
        "Set point for chiller temperature"
        annotation (Placement(transformation(extent={{184,-236},{196,-224}})));
      BaseCoolingVarCOP_weiping_062822 coo(m_flow_nominal=casDat.mAWHP_flow_nominal+
       casDat.mTes_flow_nominal, k=casDat.kPCMCoo, c=casDat.cPCMCoo, d=casDat.dPCMCoo, TSol=casDat.TSolCoo, TLiq=casDat.TLiqCoo, LHea=casDat.LHeaCoo,
       Q_flow_nominal=casDat.QCoo_flow_nominal, mAWHP_flow_nominal=casDat.mAWHP_flow_nominal,mTes_flow_nominal=casDat.mTes_flow_nominal,
       Tes_nominal=casDat.LTes_nominal, dp_nominal=casDat.dp_nominal, dpFixed_nominal=
       casDat.dpFixed_nominal, dpValve_nominal=casDat.dpValve_nominal) annotation (Placement(transformation(
            extent={{-16,49},{16,-49}},
            rotation=90,
            origin={241,-160})));

       hil_flexlab_model.Data.BBR_3C_Med casDat
        "Case study data"
        annotation (Placement(transformation(extent={{-8,-92},{52,-152}})));

      Modelica.Blocks.Sources.Constant TSetSupChiConst1(final k=casDat.TSetSupCW)
        "Set point for chiller temperature"
        annotation (Placement(transformation(extent={{248,-262},{260,-250}})));
      Buildings.Fluid.FixedResistances.Junction chw_ret(
        redeclare package Medium = MediumW,
        m_flow_nominal={mSec_flow_nominal,-(m_flow + mSec_flow_nominal),m_flow},
        from_dp=true,
        linearized=true,
        energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        dp_nominal(each displayUnit="Pa") = {0,0,0}) annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={166,-50})));
      Buildings.Fluid.FixedResistances.Junction chw_sup(
        redeclare package Medium = MediumW,
        m_flow_nominal={m_flow + mSec_flow_nominal,-mSec_flow_nominal,m_flow},
        from_dp=true,
        linearized=true,
        energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        dp_nominal(each displayUnit="Pa") = {0,0,0}) annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=270,
            origin={396,-46})));
      Buildings.Fluid.Sensors.TemperatureTwoPort sen_retTem(redeclare package
          Medium = Buildings.Media.Water, m_flow_nominal=m_flow)
        annotation (Placement(transformation(extent={{-11,13},{11,-13}},
            rotation=270,
            origin={167,-99})));
      Modelica.Blocks.Interfaces.BooleanInput chiOn "On signal for chiller plant"
        annotation (Placement(transformation(extent={{-20,-20},{20,20}},
            rotation=270,
            origin={278,38}),   iconTransformation(
            extent={{-20,-20},{20,20}},
            rotation=0,
            origin={76,-214})));
      Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium =
            MediumW) "Fluid connector b (supply from source)"
        annotation (Placement(transformation(extent={{366,-30},{416,20}}),
            iconTransformation(extent={{366,-30},{416,20}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium =
            MediumW) "Fluid connector a (return to source)"
        annotation (Placement(transformation(extent={{146,4},{196,50}}),
            iconTransformation(extent={{218,-30},{270,20}})));
      Buildings.Fluid.Movers.FlowControlled_m_flow pumChiWat(
        use_inputFilter=false,
        allowFlowReversal=false,
        redeclare package Medium = MediumW,
        energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        m_flow_nominal=m_flow,
        addPowerToMedium=false,
        per(
          hydraulicEfficiency(eta={1}),
          motorEfficiency(eta={0.9}),
          motorCooledByFluid=false),
        dp_nominal=12000,
        inputType=Buildings.Fluid.Types.InputType.Continuous,
        nominalValuesDefineDefaultPressureCurve=true)
        "Pump for chilled water loop"
        annotation (
          Placement(transformation(
            extent={{-9,-9},{9,9}},
            rotation=90,
            origin={339,-115})));
      Modelica.Blocks.Math.BooleanToReal booToInt(final realTrue=m_flow)
                                  "Boolean to integer conversion"
        annotation (Placement(transformation(extent={{294,-114},{304,-104}})));
        Modelica.Blocks.Sources.CombiTimeTable SchTes(
        table=[casDat.chargeStartMorn_CTes,0; casDat.chargeEndMorn_CTes,2; casDat.dischargeStart_CTes,1;
            casDat.dischargeEnd_CTes,2; casDat.chargeStartNight_CTes,0; casDat.chargeEndNight_CTes,0],
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic)
        "TES charging and discharging schedule"
        annotation (Placement(transformation(extent={{10,-10},{-10,10}},
            rotation=0,
            origin={356,-204})));

    equation

      connect(coo.TSetASHP, TSetSupChiConst.y) annotation (Line(points={{267.385,
              -179.2},{267.385,-230},{196.6,-230}},
                                            color={0,0,127}));
      connect(coo.uASHP, plaCon.yASHP) annotation (Line(points={{278.692,-179.2},
              {278.692,-190.5},{283.52,-190.5}},
                                        color={0,0,127}));
      connect(plaCon.uTTes, coo.TTes) annotation (Line(points={{312.64,-224.4},
              {312,-224.4},{312,-234},{382,-234},{382,-142.4},{259.846,-142.4}},
                                                             color={0,0,127}));
      connect(plaCon.uTSet, TSetSupChiConst1.y) annotation (Line(points={{320.96,-224.4},
              {320.96,-236.04},{260.6,-236.04},{260.6,-256}},          color={0,0,
              127}));
      connect(T_air_in, coo.uTDryBul) annotation (Line(points={{576,-274},{378,
              -274},{378,-179.2},{285.854,-179.2}},
                                          color={0,0,127}));
      connect(plaCon.yTES, coo.uTes) annotation (Line(points={{272.6,-190.5},{246.3,
              -190.5},{246.3,-179.2},{241,-179.2}},
                                                color={0,0,127}));
      connect(sen_retTem.port_a,chw_ret. port_1) annotation (Line(points={{167,-88},
              {167,-67},{166,-67},{166,-60}},    color={0,127,255}));
      connect(chw_sup.port_3,chw_ret. port_3)
        annotation (Line(points={{386,-46},{352,-46},{352,-50},{176,-50}},
                                                         color={0,127,255}));
      connect(sen_retTem.port_b, coo.port_a) annotation (Line(points={{167,-110},
              {168,-110},{168,-144},{229.692,-144}},
                                                color={0,127,255}));
      connect(chw_sup.port_1, port_b) annotation (Line(points={{396,-36},{396,9.5},{
              391,9.5},{391,-5}},
                              color={0,127,255}));
      connect(chw_ret.port_2, port_a) annotation (Line(points={{166,-40},{166,7.5},{
              171,7.5},{171,27}},
                              color={0,127,255}));
      connect(port_b, port_b) annotation (Line(points={{391,-5},{392,-5},{392,-6},{389,
              -6},{391,-6},{391,-5}}, color={0,127,255}));
      connect(pumChiWat.port_b, chw_sup.port_2) annotation (Line(points={{339,-106},
              {367.5,-106},{367.5,-56},{396,-56}}, color={0,127,255}));
      connect(pumChiWat.port_a, coo.port_b) annotation (Line(points={{339,-124},
              {294,-124},{294,-144},{247.785,-144}},
                                                color={0,127,255}));
      connect(booToInt.y, pumChiWat.m_flow_in) annotation (Line(points={{304.5,-109},
              {317.25,-109},{317.25,-115},{328.2,-115}}, color={0,0,127}));
      connect(SchTes.y[1], plaCon.uSch) annotation (Line(points={{345,-204},{338,-204},
              {338,-218.4},{326.16,-218.4}}, color={0,0,127}));
      connect(coo.TSup, plaCon.uTMea) annotation (Line(points={{263.992,-142.4},
              {263.992,-184.2},{304.32,-184.2},{304.32,-224.4}}, color={0,0,127}));
      connect(chiOn, plaCon.enaChi) annotation (Line(points={{278,38},{290,38},
              {290,-224.4},{286.64,-224.4}},
                                          color={255,0,255}));
      connect(plaCon.yPum, booToInt.u) annotation (Line(points={{288.72,-190.5},
              {288.72,-150.25},{293,-150.25},{293,-109}}, color={255,0,255}));
      annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{100,-280},
                {560,20}}),         graphics={Line(points={{310,404}}, color={28,
                  108,200}), Line(
              points={{34,406}},
              color={0,127,255},
              smooth=Smooth.Bezier),
            Text(
              textString="Edit Here",
              extent={{196,-142},{264,-164}},
              lineColor={28,108,200})}),
                                     Documentation(info="<html>
<p>
This model consist of an HVAC system, a building envelope model and a model
for air flow through building leakage and through open doors.
</p>
<p>
The HVAC system is a variable air volume (VAV) flow system with economizer
and a heating and cooling coil in the air handler unit. There is also a
reheat coil and an air damper in each of the five zone inlet branches.
The figure below shows the schematic diagram of the HVAC system
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Examples/VAVReheat/vavSchematics.png\" border=\"1\"/>
</p>
<p>
Most of the HVAC control in this model is open loop.
Two models that extend this model, namely
<a href=\"modelica://Buildings.Examples.VAVReheat.ASHRAE2006\">
Buildings.Examples.VAVReheat.ASHRAE2006</a>
and
<a href=\"modelica://Buildings.Examples.VAVReheat.Guideline36\">
Buildings.Examples.VAVReheat.Guideline36</a>
add closed loop control. See these models for a description of
the control sequence.
</p>
<p>
To model the heat transfer through the building envelope,
a model of five interconnected rooms is used.
The five room model is representative of one floor of the
new construction medium office building for Chicago, IL,
as described in the set of DOE Commercial Building Benchmarks
(Deru et al, 2009). There are four perimeter zones and one core zone.
The envelope thermal properties meet ASHRAE Standard 90.1-2004.
The thermal room model computes transient heat conduction through
walls, floors and ceilings and long-wave radiative heat exchange between
surfaces. The convective heat transfer coefficient is computed based
on the temperature difference between the surface and the room air.
There is also a layer-by-layer short-wave radiation,
long-wave radiation, convection and conduction heat transfer model for the
windows. The model is similar to the
Window 5 model and described in TARCOG 2006.
</p>
<p>
Each thermal zone can have air flow from the HVAC system, through leakages of the building envelope (except for the core zone) and through bi-directional air exchange through open doors that connect adjacent zones. The bi-directional air exchange is modeled based on the differences in static pressure between adjacent rooms at a reference height plus the difference in static pressure across the door height as a function of the difference in air density.
Infiltration is a function of the
flow imbalance of the HVAC system.
</p>
<h4>References</h4>
<p>
Deru M., K. Field, D. Studer, K. Benne, B. Griffith, P. Torcellini,
 M. Halverson, D. Winiarski, B. Liu, M. Rosenberg, J. Huang, M. Yazdanian, and D. Crawley.
<i>DOE commercial building research benchmarks for commercial buildings</i>.
Technical report, U.S. Department of Energy, Energy Efficiency and
Renewable Energy, Office of Building Technologies, Washington, DC, 2009.
</p>
<p>
TARCOG 2006: Carli, Inc., TARCOG: Mathematical models for calculation
of thermal performance of glazing systems with our without
shading devices, Technical Report, Oct. 17, 2006.
</p>
</html>",     revisions="<html>
<ul>
<li>
September 26, 2017, by Michael Wetter:<br/>
Separated physical model from control to facilitate implementation of alternate control
sequences.
</li>
<li>
May 19, 2016, by Michael Wetter:<br/>
Changed chilled water supply temperature to <i>6&circ;C</i>.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/509\">#509</a>.
</li>
<li>
April 26, 2016, by Michael Wetter:<br/>
Changed controller for freeze protection as the old implementation closed
the outdoor air damper during summer.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/511\">#511</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
September 24, 2015 by Michael Wetter:<br/>
Set default temperature for medium to avoid conflicting
start values for alias variables of the temperature
of the building and the ambient air.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/426\">issue 426</a>.
</li>
</ul>
</html>"),
        Icon(coordinateSystem(extent={{100,-280},{560,20}}),  graphics={
            Rectangle(
              extent={{-70,80},{70,-80}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid,
              origin={208,-152},
              rotation=360),
            Rectangle(
              extent={{-100.5,5},{100.5,-5}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid,
              origin={209.5,-93},
              rotation=360),
            Rectangle(
              extent={{-100.5,5},{100.5,-5}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid,
              origin={209.5,-213},
              rotation=360),
            Rectangle(
              extent={{-57,9},{57,-9}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={209,-93},
              rotation=360),
            Rectangle(
              extent={{-57,9},{57,-9}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={209,-213},
              rotation=360),
            Rectangle(
              extent={{-100.5,5},{100.5,-5}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              origin={203.5,-93},
              rotation=360),
            Rectangle(
              extent={{-100.5,5},{100.5,-5}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              origin={209.5,-211},
              rotation=360),
            Rectangle(
              extent={{-50,-5},{50,5}},
              lineColor={0,0,127},
              pattern=LinePattern.None,
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid,
              origin={264,-95},
              rotation=360),
            Polygon(
              points={{0,6},{-10,-6},{10,-6},{0,6}},
              lineColor={0,0,0},
              smooth=Smooth.None,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={248,-154},
              rotation=360),
            Polygon(
              points={{0,-5},{-10,5},{10,5},{0,-5}},
              lineColor={0,0,0},
              smooth=Smooth.None,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={248,-141},
              rotation=360),
            Rectangle(
              extent={{-2,20},{2,-20}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={166,-122},
              rotation=360),
            Rectangle(
              extent={{-2,20},{2,-20}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={166,-184},
              rotation=360),
            Rectangle(
              extent={{-2,51},{2,-51}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={248,-153},
              rotation=360),
            Ellipse(
              extent={{-16,16},{16,-16}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              origin={166,-152},
              rotation=180),
            Polygon(
              points={{0,8},{-16,-8},{16,-8},{0,8}},
              lineColor={0,0,0},
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid,
              origin={166,-152},
              rotation=180),
            Rectangle(
              extent={{-50,-5},{50,5}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={255,0,0},
              fillPattern=FillPattern.Solid,
              origin={166,-213},
              rotation=360),
            Rectangle(
              extent={{318,-136},{328,-178}},
              lineColor={135,135,135},
              fillColor={135,135,135},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{302,-152},{344,-160}},
              lineColor={135,135,135},
              fillColor={135,135,135},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{386,-76},{526,-236}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{356,-151},{557,-161}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{492,-72},{496,-232}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{416,-72},{420,-232}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{454,-76},{458,-236}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{386,-152},{526,-158}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(extent={{100,20},{558,-338}}, lineColor={135,135,135})}));
    end AC_AWHP_wTES_debug_ports;

    model BaseCoolingVarCOP_noref
      "Basic cooling plant with variable COP components"
      extends hil_flexlab_model.Plants.BaseClasses.partialPlant(m_flow_nominal=
            mAWHP_flow_nominal + mTes_flow_nominal, senTemRet);
      parameter Modelica.SIunits.MassFlowRate mAWHP_flow_nominal = 1e-15 "Nominal mass flowrate of air-to-water heat pump";
      parameter Modelica.SIunits.MassFlowRate mTes_flow_nominal = 1e-15 "Nominal mass flowrate of tes";
      parameter Modelica.SIunits.ThermalConductivity k=0.584 "Thermal conductivity of PCM";
      parameter Modelica.SIunits.SpecificHeatCapacity c=2910 "Specific heat capacity of PCM";
      parameter Modelica.SIunits.Density d=1500 "Mass density of PCM";
      parameter Modelica.SIunits.Temperature TSol=273.15 + 29.5 "Solidus temperature of PCM.";
      parameter Modelica.SIunits.Temperature TLiq=273.15 + 29.66 "Liquidus temperature of PCM";
      parameter Modelica.SIunits.SpecificInternalEnergy LHea=278140 "Latent heat of phase change";
      parameter Modelica.SIunits.DimensionlessRatio COPCoo_ASHP=3
        "Cooling COP of ASHP";
      parameter Modelica.SIunits.DimensionlessRatio COPCoo_SWEC=3
        "Cooling COP of SWEC";
      parameter Modelica.SIunits.Power Q_flow_nominal;
      parameter Modelica.SIunits.Energy Tes_nominal = 25200000
        "Design TES capacity";
      parameter Modelica.SIunits.PressureDifference dp_nominal(min=0, displayUnit="Pa")
        "Nominal pressure raise, used for default pressure curve if not specified in record per";
      parameter Modelica.SIunits.PressureDifference dpFixed_nominal(displayUnit="Pa", min=0)
        "Pressure drop of pipe and other resistances that are in series";
      parameter Modelica.SIunits.PressureDifference dpValve_nominal(displayUnit="Pa", min=0)
        "Nominal pressure drop of fully open valve";

      Buildings.Fluid.FixedResistances.Junction spl2(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,126})));
      Buildings.Fluid.FixedResistances.Junction spl1(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,174})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTemSupAWHP(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal)
               "Temperature sensor for supply water after AWHP" annotation (
          Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={20,100})));
      Baseclasses_WH.Tes_weiping_062822 TES(
        redeclare package Medium = Medium,
        mTes_flow_nominal=mTes_flow_nominal,
        k=k,
        c=c,
        d=d,
        TSol=TSol,
        TLiq=TLiq,
        LHea=LHea,
        Tes_nominal=Tes_nominal,
        dp_nominal=dp_nominal,
        dpFixed_nominal=dpFixed_nominal,
        dpValve_nominal=dpValve_nominal)
        annotation (Placement(transformation(extent={{-40,-2},{-20,20}})));
      Buildings.Fluid.FixedResistances.Junction spl3(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,70})));
      Buildings.Fluid.FixedResistances.Junction spl4(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,-70})));
      Buildings.Fluid.FixedResistances.Junction spl5(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,-120})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTemRetSwe(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal)
               "Temperature sensor for return water after Swec" annotation (
          Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={20,-248})));
      Modelica.Blocks.Interfaces.RealInput uASHP
        "Control signal for pump serving source [0-1]"
        annotation (Placement(transformation(extent={{-140,180},{-100,220}})));
      Modelica.Blocks.Interfaces.RealInput uTes
        "Control signal for tes charging [-1-0] and discharging [0-1]"
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
      Modelica.Blocks.Interfaces.RealOutput TTes "Outlet fluid temperature of TES"
        annotation (Placement(transformation(extent={{100,90},{120,110}})));
      Modelica.Blocks.Interfaces.RealOutput PEle(unit="W")
        "Electrical power consumption"
        annotation (Placement(transformation(extent={{100,250},{120,270}})));

      Modelica.Blocks.Interfaces.RealInput TSetASHP
        "Set point temperature of the fluid that leaves the heatpump"
        annotation (Placement(transformation(extent={{-140,120},{-100,160}})));
      Modelica.Blocks.Interfaces.RealOutput SOC "state of charge of PCM"
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      Modelica.Blocks.Interfaces.RealOutput TRetASHP(unit="K")
        "Temperature of return water to ASHP"
        annotation (Placement(transformation(extent={{100,-230},{120,-210}})));
      Modelica.Blocks.Interfaces.RealOutput TASHP "Temperature leaving the ASHP"
        annotation (Placement(transformation(extent={{100,138},{120,158}}),
            iconTransformation(extent={{100,138},{120,158}})));
      Modelica.Blocks.Interfaces.RealInput uTDryBul
        "Outside air dry bulb temperature"
        annotation (Placement(transformation(extent={{-140,218},{-100,258}})));

      RTUPCM.HVAC.Plants.BaseClasses.ASHPCoolingVarCOP AWHP(mSou_flow_nominal=mAWHP_flow_nominal,
      Q_flow_nominal=Q_flow_nominal)
                                    "dp_nominal=dp_nominal)"
        annotation (Placement(transformation(extent={{-52,140},{-32,160}})));

    equation
      connect(spl2.port_2, senTemSupAWHP.port_a)
        annotation (Line(points={{20,116},{20,110}}, color={0,127,255}));
      connect(senTemSupAWHP.port_b, spl3.port_1)
        annotation (Line(points={{20,90},{20,80}}, color={0,127,255}));
      connect(spl3.port_3, TES.port_a1) annotation (Line(points={{10,70},{0,70},{0,17.8},
              {-20,17.8}}, color={0,127,255}));
      connect(spl4.port_3, TES.port_a2) annotation (Line(points={{10,-70},{0,-70},{
              0,4.6},{-20,4.6}},
                               color={0,127,255}));
      connect(TES.port_b, spl5.port_3) annotation (Line(points={{-20,0.2},{-10,0.2},
              {-10,-120},{10,-120}}, color={0,127,255}));
      connect(senTemRetSwe.port_b, spl1.port_1) annotation (Line(points={{20,-258},
              {20,-260},{60,-260},{60,200},{20,200},{20,184}},color={0,127,255}));
      connect(senTemRet.port_b, spl4.port_1)
        annotation (Line(points={{30,-30},{20,-30},{20,-60}}, color={0,127,255}));
      connect(TES.uTes, uTes) annotation (Line(points={{-42,20},{-72,20},{-72,0},{-120,
              0}}, color={0,0,127}));
      connect(TES.TTes, TTes) annotation (Line(points={{-19,20},{-10,20},{-10,86},{
              80,86},{80,100},{110,100}}, color={0,0,127}));
      connect(spl1.port_2, spl2.port_1)
        annotation (Line(points={{20,164},{20,136}}, color={0,127,255}));
      connect(spl4.port_2, spl5.port_1)
        annotation (Line(points={{20,-80},{20,-110}}, color={0,127,255}));
      connect(senTemSupAWHP.T, TSup) annotation (Line(points={{9,100},{0,100},{0,
              122},{110,122}},
                          color={0,0,127}));
      connect(spl3.port_2, senMasFloSup.port_a) annotation (Line(points={{20,60},{
              20,4},{78,4},{78,10}},color={0,127,255}));
      connect(TES.SOC, SOC) annotation (Line(points={{-19,-2},{20,-2},{20,0},{110,0}},
            color={0,0,127}));
      connect(senTemRetSwe.T, TRetASHP) annotation (Line(points={{9,-248},{0,-248},
              {0,-240},{80,-240},{80,-220},{110,-220}}, color={0,0,127}));
      connect(senTemRetSwe.port_a, spl5.port_2)
        annotation (Line(points={{20,-238},{20,-130}}, color={0,127,255}));
      connect(AWHP.TSetSou, TSetASHP) annotation (Line(points={{-54,153},{-70,153},{
              -70,140},{-120,140}}, color={0,0,127}));
      connect(AWHP.TDryBul, uTDryBul) annotation (Line(points={{-54,158.8},{-70,158.8},
              {-70,240},{-120,240},{-120,238}},
                           color={0,0,127}));
      connect(AWHP.uPum, uASHP) annotation (Line(points={{-54,156},{-64,156},{-64,200},
              {-120,200}},
                     color={0,0,127}));
      connect(AWHP.port_a, spl1.port_3) annotation (Line(points={{-32,156},{0,156},{
              0,174},{10,174}}, color={0,127,255}));
      connect(AWHP.port_b, spl2.port_3) annotation (Line(points={{-32,144},{-14,144},
              {-14,126},{10,126}}, color={0,127,255}));
      connect(AWHP.TSup, TASHP)
        annotation (Line(points={{-31,148},{110,148}}, color={0,0,127}));
      connect(PEle, AWHP.PEle) annotation (Line(points={{110,260},{42,260},{42,160},
              {-31,160}}, color={0,0,127}));
    end BaseCoolingVarCOP_noref;

    model BaseCoolingVarCOP_3SP
      "Basic cooling plant with variable COP components"
      extends hil_flexlab_model.Plants.BaseClasses.partialPlant_glycol(m_flow_nominal=
            mAWHP_flow_nominal + mTes_flow_nominal, senTemRet);
      parameter Modelica.SIunits.MassFlowRate mAWHP_flow_nominal = 1e-15 "Nominal mass flowrate of air-to-water heat pump";
      parameter Modelica.SIunits.MassFlowRate mTes_flow_nominal = 1e-15 "Nominal mass flowrate of tes";
      parameter Modelica.SIunits.ThermalConductivity k=0.584 "Thermal conductivity of PCM";
      parameter Modelica.SIunits.SpecificHeatCapacity c=2910 "Specific heat capacity of PCM";
      parameter Modelica.SIunits.Density d=1500 "Mass density of PCM";
      parameter Modelica.SIunits.Temperature TSol=273.15 + 29.5 "Solidus temperature of PCM.";
      parameter Modelica.SIunits.Temperature TLiq=273.15 + 29.66 "Liquidus temperature of PCM";
      parameter Modelica.SIunits.Temperature T_start=TSol - 2 "start temperature of PCM";
      parameter Modelica.SIunits.SpecificInternalEnergy LHea=278140 "Latent heat of phase change";
      parameter Modelica.SIunits.DimensionlessRatio COPCoo_ASHP=3
        "Cooling COP of ASHP";
      parameter Modelica.SIunits.DimensionlessRatio COPCoo_SWEC=3
        "Cooling COP of SWEC";
      parameter Modelica.SIunits.Power Q_flow_nominal;
      parameter Modelica.SIunits.Energy Tes_nominal = 25200000
        "Design TES capacity";
      parameter Modelica.SIunits.PressureDifference dp_nominal(min=0, displayUnit="Pa")
        "Nominal pressure raise, used for default pressure curve if not specified in record per";
      parameter Modelica.SIunits.PressureDifference dpFixed_nominal(displayUnit="Pa", min=0)
        "Pressure drop of pipe and other resistances that are in series";
      parameter Modelica.SIunits.PressureDifference dpValve_nominal(displayUnit="Pa", min=0)
        "Nominal pressure drop of fully open valve";

      Buildings.Fluid.FixedResistances.Junction spl2(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,126})));
      Buildings.Fluid.FixedResistances.Junction spl1(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,174})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTemSupAWHP(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal,
        T_start=278.15)
               "Temperature sensor for supply water after AWHP" annotation (
          Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={20,100})));
      hil_flexlab_model.Plants.Baseclasses_WH.Tes_weiping_062822 TES(
        redeclare package Medium = Medium,
        mTes_flow_nominal=mTes_flow_nominal,
        k=k,
        c=c,
        d=d,
        TSol=TSol,
        TLiq=TLiq,
        LHea=LHea,
        Tes_nominal=Tes_nominal,
        dp_nominal=dp_nominal,
        dpFixed_nominal=dpFixed_nominal,
        dpValve_nominal=dpValve_nominal,
        T_start=T_start)
        annotation (Placement(transformation(extent={{-38,-2},{-18,20}})));
      Buildings.Fluid.FixedResistances.Junction spl3(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,70})));
      Buildings.Fluid.FixedResistances.Junction spl4(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,-70})));
      Buildings.Fluid.FixedResistances.Junction spl5(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,-120})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTemRetSwe(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal)
               "Temperature sensor for return water after Swec" annotation (
          Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={20,-248})));
      Modelica.Blocks.Interfaces.RealInput uASHP
        "Control signal for pump serving source [0-1]"
        annotation (Placement(transformation(extent={{-140,180},{-100,220}})));
      Modelica.Blocks.Interfaces.RealInput uTes
        "Control signal for tes charging [-1-0] and discharging [0-1]"
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
      Modelica.Blocks.Interfaces.RealOutput TTes "Outlet fluid temperature of TES"
        annotation (Placement(transformation(extent={{100,90},{120,110}})));
      Modelica.Blocks.Interfaces.RealOutput PEle(unit="W")
        "Electrical power consumption"
        annotation (Placement(transformation(extent={{100,250},{120,270}})));

      Modelica.Blocks.Interfaces.RealInput TSetASHP
        "Set point temperature of the fluid that leaves the heatpump"
        annotation (Placement(transformation(extent={{-140,120},{-100,160}})));
      Modelica.Blocks.Interfaces.RealOutput SOC "state of charge of PCM"
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      Modelica.Blocks.Interfaces.RealOutput TRetASHP(unit="K")
        "Temperature of return water to ASHP"
        annotation (Placement(transformation(extent={{100,-230},{120,-210}})));
      Modelica.Blocks.Interfaces.RealOutput TASHP "Temperature leaving the ASHP"
        annotation (Placement(transformation(extent={{100,138},{120,158}}),
            iconTransformation(extent={{100,138},{120,158}})));
      Modelica.Blocks.Interfaces.RealInput uTDryBul
        "Outside air dry bulb temperature"
        annotation (Placement(transformation(extent={{-140,218},{-100,258}})));

      hil_flexlab_model.Plants.BaseClasses.ASHPCoolingVarCOP
        AWHP(
        mSou_flow_nominal=mAWHP_flow_nominal,
        Q_flow_nominal=Q_flow_nominal)
         annotation (Placement(transformation(extent={{-50,140},{-30,160}})));

      Modelica.Blocks.Interfaces.RealOutput COP_HP(unit="-") "COP of HP"
        annotation (Placement(transformation(extent={{100,224},{120,244}})));
      Modelica.Blocks.Interfaces.RealOutput out_uPCM "output for uPCM"
        annotation (Placement(transformation(extent={{100,-24},{120,-4}})));
      Modelica.Blocks.Interfaces.RealOutput out_mPCM "state of charge of PCM"
        annotation (Placement(transformation(extent={{100,-40},{120,-20}})));
    equation
      connect(spl2.port_2, senTemSupAWHP.port_a)
        annotation (Line(points={{20,116},{20,110}}, color={0,127,255}));
      connect(senTemSupAWHP.port_b, spl3.port_1)
        annotation (Line(points={{20,90},{20,80}}, color={0,127,255}));
      connect(spl3.port_3, TES.port_a1) annotation (Line(points={{10,70},{0,70},
              {0,17.8},{-18,17.8}},
                           color={0,127,255}));
      connect(spl4.port_3, TES.port_a2) annotation (Line(points={{10,-70},{0,
              -70},{0,4.6},{-18,4.6}},
                               color={0,127,255}));
      connect(TES.port_b, spl5.port_3) annotation (Line(points={{-18,0.2},{-10,
              0.2},{-10,-120},{10,-120}},
                                     color={0,127,255}));
      connect(senTemRetSwe.port_b, spl1.port_1) annotation (Line(points={{20,-258},
              {20,-260},{60,-260},{60,200},{20,200},{20,184}},color={0,127,255}));
      connect(senTemRet.port_b, spl4.port_1)
        annotation (Line(points={{30,-30},{20,-30},{20,-60}}, color={0,127,255}));
      connect(TES.uTes, uTes) annotation (Line(points={{-40,20},{-72,20},{-72,0},
              {-120,0}},
                   color={0,0,127}));
      connect(TES.TTes, TTes) annotation (Line(points={{-17,20},{-10,20},{-10,
              86},{80,86},{80,100},{110,100}},
                                          color={0,0,127}));
      connect(spl1.port_2, spl2.port_1)
        annotation (Line(points={{20,164},{20,136}}, color={0,127,255}));
      connect(spl4.port_2, spl5.port_1)
        annotation (Line(points={{20,-80},{20,-110}}, color={0,127,255}));
      connect(senTemSupAWHP.T, TSup) annotation (Line(points={{9,100},{0,100},{0,
              122},{110,122}},
                          color={0,0,127}));
      connect(spl3.port_2, senMasFloSup.port_a) annotation (Line(points={{20,60},{
              20,4},{78,4},{78,10}},color={0,127,255}));
      connect(TES.SOC, SOC) annotation (Line(points={{-17,-2},{20,-2},{20,0},{
              110,0}},
            color={0,0,127}));
      connect(senTemRetSwe.T, TRetASHP) annotation (Line(points={{9,-248},{0,-248},
              {0,-240},{80,-240},{80,-220},{110,-220}}, color={0,0,127}));
      connect(senTemRetSwe.port_a, spl5.port_2)
        annotation (Line(points={{20,-238},{20,-130}}, color={0,127,255}));
      connect(AWHP.TSetSou, TSetASHP) annotation (Line(points={{-52,153},{-70,
              153},{-70,140},{-120,140}},
                                    color={0,0,127}));
      connect(AWHP.TDryBul, uTDryBul) annotation (Line(points={{-52,158.8},{-70,
              158.8},{-70,240},{-120,240},{-120,238}},
                           color={0,0,127}));
      connect(AWHP.uPum, uASHP) annotation (Line(points={{-52,156},{-64,156},{
              -64,200},{-120,200}},
                     color={0,0,127}));
      connect(AWHP.port_a, spl1.port_3) annotation (Line(points={{-30,156},{0,
              156},{0,174},{10,174}},
                                color={0,127,255}));
      connect(AWHP.port_b, spl2.port_3) annotation (Line(points={{-30,144},{-14,
              144},{-14,126},{10,126}},
                                   color={0,127,255}));
      connect(AWHP.TSup, TASHP)
        annotation (Line(points={{-29,148},{110,148}}, color={0,0,127}));
      connect(PEle, AWHP.PEle) annotation (Line(points={{110,260},{42,260},{42,
              160},{-29,160}},
                          color={0,0,127}));
      connect(AWHP.COP, COP_HP) annotation (Line(points={{-29,158.4},{36.5,
              158.4},{36.5,234},{110,234}}, color={0,0,127}));
      connect(out_uPCM, out_uPCM)
        annotation (Line(points={{110,-14},{110,-14}}, color={0,0,127}));
      connect(TES.mPCM, out_mPCM) annotation (Line(points={{-39,0.2},{33.5,0.2},{33.5,
              -30},{110,-30}}, color={0,0,127}));
      connect(TES.uPCM, out_uPCM) annotation (Line(points={{-39,2.62},{32.5,2.62},{32.5,
              -14},{110,-14}}, color={0,0,127}));
    end BaseCoolingVarCOP_3SP;

    model BaseCoolingVarCOP_3SP_mixer
      "Basic cooling plant with variable COP components"
      extends hil_flexlab_model.Plants.BaseClasses.partialPlant_glycol(m_flow_nominal=
            mAWHP_flow_nominal + mTes_flow_nominal, senTemRet);
      parameter Modelica.SIunits.MassFlowRate mAWHP_flow_nominal = 1e-15 "Nominal mass flowrate of air-to-water heat pump";
      parameter Modelica.SIunits.MassFlowRate mTes_flow_nominal = 1e-15 "Nominal mass flowrate of tes";
      parameter Modelica.SIunits.ThermalConductivity k=0.584 "Thermal conductivity of PCM";
      parameter Modelica.SIunits.SpecificHeatCapacity c=2910 "Specific heat capacity of PCM";
      parameter Modelica.SIunits.Density d=1500 "Mass density of PCM";
      parameter Modelica.SIunits.Temperature TSol=273.15 + 29.5 "Solidus temperature of PCM.";
      parameter Modelica.SIunits.Temperature TLiq=273.15 + 29.66 "Liquidus temperature of PCM";
      parameter Modelica.SIunits.Temperature T_start=TSol - 2 "start temperature of PCM";
      parameter Modelica.SIunits.SpecificInternalEnergy LHea=278140 "Latent heat of phase change";
      parameter Modelica.SIunits.DimensionlessRatio COPCoo_ASHP=3
        "Cooling COP of ASHP";
      parameter Modelica.SIunits.DimensionlessRatio COPCoo_SWEC=3
        "Cooling COP of SWEC";
      parameter Modelica.SIunits.Power Q_flow_nominal;
      parameter Modelica.SIunits.Energy Tes_nominal = 25200000
        "Design TES capacity";
      parameter Modelica.SIunits.PressureDifference dp_nominal(min=0, displayUnit="Pa")
        "Nominal pressure raise, used for default pressure curve if not specified in record per";
      parameter Modelica.SIunits.PressureDifference dpFixed_nominal(displayUnit="Pa", min=0)
        "Pressure drop of pipe and other resistances that are in series";
      parameter Modelica.SIunits.PressureDifference dpValve_nominal(displayUnit="Pa", min=0)
        "Nominal pressure drop of fully open valve";

      Buildings.Fluid.FixedResistances.Junction spl2(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,126})));
      Buildings.Fluid.FixedResistances.Junction spl1(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,174})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTemSupAWHP(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal,
        T_start=278.15)
               "Temperature sensor for supply water after AWHP" annotation (
          Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={20,100})));
      hil_flexlab_model.Plants.Baseclasses_WH.Tes_AC_mixer TES(
        redeclare package Medium = Medium,
        mTes_flow_nominal=mTes_flow_nominal,
        k=k,
        c=c,
        d=d,
        TSol=TSol,
        TLiq=TLiq,
        LHea=LHea,
        Tes_nominal=Tes_nominal,
        dp_nominal=dp_nominal,
        dpFixed_nominal=dpFixed_nominal,
        dpValve_nominal=dpValve_nominal,
        T_start=T_start)
        annotation (Placement(transformation(extent={{-38,-2},{-18,20}})));
      Buildings.Fluid.FixedResistances.Junction spl3(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,70})));
      Buildings.Fluid.FixedResistances.Junction spl4(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,-70})));
      Buildings.Fluid.FixedResistances.Junction spl5(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal*{1,-1,-1},
        dp_nominal={0,0,0}) "Flow splitter for supply" annotation (Placement(
            transformation(
            extent={{10,10},{-10,-10}},
            rotation=90,
            origin={20,-120})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTemRetSwe(
        redeclare package Medium = Medium,
        m_flow_nominal=m_flow_nominal)
               "Temperature sensor for return water after Swec" annotation (
          Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={20,-248})));
      Modelica.Blocks.Interfaces.RealInput uASHP
        "Control signal for pump serving source [0-1]"
        annotation (Placement(transformation(extent={{-140,180},{-100,220}})));
      Modelica.Blocks.Interfaces.RealInput uTes
        "Control signal for tes charging [-1-0] and discharging [0-1]"
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
      Modelica.Blocks.Interfaces.RealOutput TTes "Outlet fluid temperature of TES"
        annotation (Placement(transformation(extent={{100,90},{120,110}})));
      Modelica.Blocks.Interfaces.RealOutput PEle(unit="W")
        "Electrical power consumption"
        annotation (Placement(transformation(extent={{100,250},{120,270}})));

      Modelica.Blocks.Interfaces.RealInput TSetASHP
        "Set point temperature of the fluid that leaves the heatpump"
        annotation (Placement(transformation(extent={{-140,120},{-100,160}})));
      Modelica.Blocks.Interfaces.RealOutput SOC "state of charge of PCM"
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      Modelica.Blocks.Interfaces.RealOutput TRetASHP(unit="K")
        "Temperature of return water to ASHP"
        annotation (Placement(transformation(extent={{100,-230},{120,-210}})));
      Modelica.Blocks.Interfaces.RealOutput TASHP "Temperature leaving the ASHP"
        annotation (Placement(transformation(extent={{100,138},{120,158}}),
            iconTransformation(extent={{100,138},{120,158}})));
      Modelica.Blocks.Interfaces.RealInput uTDryBul
        "Outside air dry bulb temperature"
        annotation (Placement(transformation(extent={{-140,218},{-100,258}})));

      hil_flexlab_model.Plants.BaseClasses.ASHPCoolingVarCOP
        AWHP(
        mSou_flow_nominal=mAWHP_flow_nominal,
        Q_flow_nominal=Q_flow_nominal)
         annotation (Placement(transformation(extent={{-50,140},{-30,160}})));

      Modelica.Blocks.Interfaces.RealOutput COP_HP(unit="-") "COP of HP"
        annotation (Placement(transformation(extent={{100,224},{120,244}})));
      Modelica.Blocks.Interfaces.RealOutput out_uPCM "output for uPCM"
        annotation (Placement(transformation(extent={{100,-24},{120,-4}})));
      Modelica.Blocks.Interfaces.RealOutput out_mPCM "state of charge of PCM"
        annotation (Placement(transformation(extent={{100,-40},{120,-20}})));
      Modelica.Blocks.Interfaces.BooleanInput EnaDis
        "Set point temperature of the fluid that leaves the heatpump"
        annotation (Placement(transformation(extent={{-140,36},{-100,76}})));
    equation
      connect(spl2.port_2, senTemSupAWHP.port_a)
        annotation (Line(points={{20,116},{20,110}}, color={0,127,255}));
      connect(senTemSupAWHP.port_b, spl3.port_1)
        annotation (Line(points={{20,90},{20,80}}, color={0,127,255}));
      connect(spl3.port_3, TES.port_a1) annotation (Line(points={{10,70},{0,70},
              {0,18.7778},{-18,18.7778}},
                           color={0,127,255}));
      connect(spl4.port_3, TES.port_a2) annotation (Line(points={{10,-70},{0,
              -70},{0,11.4444},{-18,11.4444}},
                               color={0,127,255}));
      connect(senTemRetSwe.port_b, spl1.port_1) annotation (Line(points={{20,-258},
              {20,-260},{60,-260},{60,200},{20,200},{20,184}},color={0,127,255}));
      connect(TES.uTes, uTes) annotation (Line(points={{-39.5385,20},{-72,20},{
              -72,0},{-120,0}},
                   color={0,0,127}));
      connect(TES.TTes, TTes) annotation (Line(points={{-17.2308,20},{-10,20},{
              -10,86},{80,86},{80,100},{110,100}},
                                          color={0,0,127}));
      connect(spl1.port_2, spl2.port_1)
        annotation (Line(points={{20,164},{20,136}}, color={0,127,255}));
      connect(spl4.port_2, spl5.port_1)
        annotation (Line(points={{20,-80},{20,-110}}, color={0,127,255}));
      connect(senTemSupAWHP.T, TSup) annotation (Line(points={{9,100},{0,100},{0,
              122},{110,122}},
                          color={0,0,127}));
      connect(spl3.port_2, senMasFloSup.port_a) annotation (Line(points={{20,60},{
              20,4},{78,4},{78,10}},color={0,127,255}));
      connect(TES.SOC, SOC) annotation (Line(points={{-17.2308,7.77778},{20,
              7.77778},{20,0},{110,0}},
            color={0,0,127}));
      connect(senTemRetSwe.T, TRetASHP) annotation (Line(points={{9,-248},{0,-248},
              {0,-240},{80,-240},{80,-220},{110,-220}}, color={0,0,127}));
      connect(senTemRetSwe.port_a, spl5.port_2)
        annotation (Line(points={{20,-238},{20,-130}}, color={0,127,255}));
      connect(AWHP.TSetSou, TSetASHP) annotation (Line(points={{-52,153},{-70,
              153},{-70,140},{-120,140}},
                                    color={0,0,127}));
      connect(AWHP.TDryBul, uTDryBul) annotation (Line(points={{-52,158.8},{-70,
              158.8},{-70,240},{-120,240},{-120,238}},
                           color={0,0,127}));
      connect(AWHP.uPum, uASHP) annotation (Line(points={{-52,156},{-64,156},{
              -64,200},{-120,200}},
                     color={0,0,127}));
      connect(AWHP.port_a, spl1.port_3) annotation (Line(points={{-30,156},{0,
              156},{0,174},{10,174}},
                                color={0,127,255}));
      connect(AWHP.port_b, spl2.port_3) annotation (Line(points={{-30,144},{-14,
              144},{-14,126},{10,126}},
                                   color={0,127,255}));
      connect(AWHP.TSup, TASHP)
        annotation (Line(points={{-29,148},{110,148}}, color={0,0,127}));
      connect(PEle, AWHP.PEle) annotation (Line(points={{110,260},{42,260},{42,
              160},{-29,160}},
                          color={0,0,127}));
      connect(AWHP.COP, COP_HP) annotation (Line(points={{-29,158.4},{36.5,
              158.4},{36.5,234},{110,234}}, color={0,0,127}));
      connect(out_uPCM, out_uPCM)
        annotation (Line(points={{110,-14},{110,-14}}, color={0,0,127}));
      connect(TES.mPCM, out_mPCM) annotation (Line(points={{-38.9231,8.14444},{
              33.5,8.14444},{33.5,-30},{110,-30}},
                               color={0,0,127}));
      connect(TES.uPCM, out_uPCM) annotation (Line(points={{-38.9231,10.3444},{
              32.5,10.3444},{32.5,-14},{110,-14}},
                               color={0,0,127}));
      connect(senTemRet.port_b, spl4.port_1) annotation (Line(points={{30,-30},
              {24,-30},{24,-60},{20,-60}}, color={0,127,255}));
      connect(TES.port_b, spl5.port_3) annotation (Line(points={{-18,9},{-2,9},
              {-2,-120},{10,-120}},color={0,127,255}));
      connect(TSetASHP, TES.uTSet) annotation (Line(points={{-120,140},{-78,140},
              {-78,12},{-39.6923,12},{-39.6923,13.0333}}, color={0,0,127}));
      connect(senMasFloSup.m_flow, TES.uFloDis) annotation (Line(points={{67,20},
              {12,20},{12,17.6778},{-39.5385,17.6778}}, color={0,0,127}));
      connect(EnaDis, TES.uEnaDis) annotation (Line(points={{-120,56},{-80,56},
              {-80,15.4778},{-39.5385,15.4778}}, color={255,0,255}));
    end BaseCoolingVarCOP_3SP_mixer;

    package Controls
      model Plant_Controller
        Modelica.Blocks.Sources.Constant conTesCha(k=-0.5)
          "Control signal for TES charging"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-34,-66})));
        Modelica.Blocks.Math.RealToInteger intRea "Integer to real"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={82,-22})));
        Modelica.Blocks.Sources.CombiTimeTable SchTes(
          table=[casDat.chargeStartMornS,0; casDat.chargeEndMornS,2; casDat.dischargeStartS,
              1; casDat.dischargeEndS,2; casDat.chargeStartNightS,0; casDat.chargeEndNightS,
              0],
          smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
          extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic)
          "TES charging and discharging schedule"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={116,-18})));
        RTUPCM.HVAC.Plants.BaseClasses.Controller4
                                       C4Coo(
          TLimCha=casDat.TSolCoo - 1,
          deadbandCha=1,
          TLimDis=casDat.TLiqCoo + 1,
          deadbandDis=1,
          Cold=true) "Controller to enable charging and discharging"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={18,-10})));
        Modelica.Blocks.Logical.Switch swiTes "TES charging and discharging switch"
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-62,10})));

          hil_flexlab_model.Plants.Baseclasses_WH.Controls.Controller1Cooling_old
          C1Coo "C1 controller for cooling" annotation (Placement(
              transformation(
              extent={{10,-16},{-10,16}},
              rotation=0,
              origin={-24,74})));
        Modelica.Blocks.Interfaces.RealOutput yTES
          "Temperature of return water to ASHP" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-72,110})));
        Modelica.Blocks.Interfaces.RealInput uTSet
          "Control signal discharge limit for TES" annotation (Placement(
              transformation(
              extent={{-15,-15},{15,15}},
              rotation=90,
              origin={97,-115}), iconTransformation(
              extent={{-15,-15},{15,15}},
              rotation=90,
              origin={96,-116})));
        Modelica.Blocks.Interfaces.BooleanInput enaChi
          "Control signal discharge limit for TES" annotation (Placement(
              transformation(
              extent={{-15,-15},{15,15}},
              rotation=90,
              origin={33,-115}), iconTransformation(
              extent={{-15,-15},{15,15}},
              rotation=90,
              origin={0,-116})));
        Modelica.Blocks.Interfaces.RealInput uTMea
          "Supply temp feedback to controller"     annotation (Placement(
              transformation(
              extent={{-15,-15},{15,15}},
              rotation=90,
              origin={55,-115}), iconTransformation(
              extent={{-15,-15},{15,15}},
              rotation=90,
              origin={32,-116})));
        Modelica.Blocks.Interfaces.RealOutput yASHP
          "Temperature of return water to ASHP" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-48,110})));
        Modelica.Blocks.Interfaces.RealInput uTTes
          "TES temp feedback to controller" annotation (Placement(transformation(
              extent={{-15,-15},{15,15}},
              rotation=90,
              origin={77,-115}), iconTransformation(
              extent={{-15,-15},{15,15}},
              rotation=90,
              origin={64,-116})));
      equation
        connect(conTesCha.y,swiTes. u1) annotation (Line(points={{-45,-66},{4,-66},
                {4,18},{-50,18}},color={0,0,127}));
        connect(C4Coo.enaDis, C1Coo.enaTesDis) annotation (Line(points={{7,-14},{
                -6,-14},{-6,78},{-12,78}},    color={255,0,255}));
        connect(C4Coo.enaCha,swiTes. u2) annotation (Line(points={{7,-6},{8,-6},{
                8,10},{-50,10}}, color={255,0,255}));
        connect(C1Coo.yTesDis, swiTes.u3) annotation (Line(points={{-36,80},{-36,
                2},{-50,2}},     color={0,0,127}));
        connect(C4Coo.mode, intRea.y) annotation (Line(points={{30,-2},{60,-2},{
                60,-22},{71,-22}},
                           color={255,127,0}));
        connect(SchTes.y[1], intRea.u)
          annotation (Line(points={{105,-18},{94,-18},{94,-22}},
                                                        color={0,0,127}));
        connect(swiTes.y, yTES)
          annotation (Line(points={{-73,10},{-72,10},{-72,110}}, color={0,0,127}));
        connect(C1Coo.TSet, uTSet) annotation (Line(points={{-12,88},{96,88},{96,
                -115},{97,-115}},
                           color={0,0,127}));
        connect(C1Coo.enaCoo, enaChi) annotation (Line(points={{-12,58},{34,58},{
                34,-115},{33,-115}},
                            color={255,0,255}));
        connect(uTMea, C1Coo.TMea) annotation (Line(points={{55,-115},{55,-30.5},
                {-24,-30.5},{-24,56}},
                                  color={0,0,127}));
        connect(C1Coo.enaASHP, enaChi) annotation (Line(points={{-12,70},{34,70},
                {34,-115},{33,-115}},color={255,0,255}));
        connect(C1Coo.yASHP, yASHP) annotation (Line(points={{-36,68},{-48,68},{
                -48,110}}, color={0,0,127}));
        connect(uTTes, C4Coo.Ttes) annotation (Line(points={{77,-115},{77,-62.5},
                {30,-62.5},{30,-10}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Plant_Controller;

      model Controller1Cooling "Controller 1 for cooling"
        parameter Modelica.SIunits.DimensionlessRatio stage_tes_to_swec = 1/3 "PI signal at which to stage on Swec, if enabled";
        parameter Modelica.SIunits.DimensionlessRatio stage_swec_to_ashp = 2/3 "PI signal at which to stage on ASHP, if enabled";
        Buildings.Controls.Continuous.LimPID conPI(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=0.1,
          Ti=120,
          reset=Buildings.Types.Reset.Parameter,
          reverseActing=not (true)) "Feedback controller"
          annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
        Modelica.Blocks.Interfaces.RealInput TSet "Temperature setpoint"
          annotation (Placement(transformation(extent={{-140,120},{-100,160}})));
        Buildings.Controls.OBC.CDL.Interfaces.RealOutput yTesDis
          "Control signal for TES discharging"
          annotation (Placement(transformation(extent={{100,40},{140,80}})));
        Modelica.Blocks.Interfaces.RealInput TMea "Measured temperature" annotation (
            Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-180})));
        Modelica.Blocks.Interfaces.RealInput uTesLim
          "Control signal discharge limit for TES"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Modelica.Blocks.Logical.Switch swiTes "Switch for TES"
          annotation (Placement(transformation(extent={{66,22},{86,42}})));
        Modelica.Blocks.Interfaces.BooleanInput enaTesDis
          "Enable signal for TES discharge"
          annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
        Modelica.Blocks.Interfaces.BooleanInput enaCoo "Enable signal for cooling"
          annotation (Placement(transformation(extent={{-140,-180},{-100,-140}})));
        Modelica.Blocks.Logical.Not not1 annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-80,-110})));
        Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol(trueHoldDuration=
              15*60) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-80,-140})));
      protected
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con0(final k=0)
          "Contant that outputs zero"
          annotation (Placement(transformation(extent={{-30,30},{-10,50}})));
        Buildings.Controls.OBC.CDL.Continuous.Line TES
          "Block to compute the setpoint for TES"
          annotation (Placement(transformation(extent={{30,30},{50,50}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con33(final k=
              stage_tes_to_swec)
          "Contant that outputs 1/3"
          annotation (Placement(transformation(extent={{-30,-10},{-10,10}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant off(final k=0)
          "Contant that outputs zero"
          annotation (Placement(transformation(extent={{-20,140},{0,160}})));
      equation
        connect(conPI.u_s, TSet) annotation (Line(points={{-82,0},{-90,0},{-90,140},{
                -120,140}}, color={0,0,127}));
        connect(con0.y, TES.x1) annotation (Line(points={{-8,40},{-6,40},{-6,48},{28,
                48}}, color={0,0,127}));
        connect(con0.y, TES.f1) annotation (Line(points={{-8,40},{-6,40},{-6,44},{28,
                44}}, color={0,0,127}));
        connect(con33.y, TES.x2)
          annotation (Line(points={{-8,0},{0,0},{0,36},{28,36}}, color={0,0,127}));
        connect(conPI.y, TES.u) annotation (Line(points={{-59,0},{-50,0},{-50,20},
                {12,20},{12,40},{28,40}},
                                      color={0,0,127}));
        connect(conPI.u_m, TMea) annotation (Line(points={{-70,-12},{-70,-90},{0,-90},
                {0,-180}},       color={0,0,127}));
        connect(uTesLim, TES.f2) annotation (Line(points={{-120,80},{-50,80},{-50,102},
                {28,102},{28,32}}, color={0,0,127}));
        connect(TES.y, swiTes.u1)
          annotation (Line(points={{52,40},{64,40}}, color={0,0,127}));
        connect(swiTes.y, yTesDis) annotation (Line(points={{87,32},{90,32},{90,60},{
                120,60}}, color={0,0,127}));
        connect(off.y, swiTes.u3) annotation (Line(points={{2,150},{56,150},{56,24},{
                64,24}}, color={0,0,127}));
        connect(enaTesDis, swiTes.u2) annotation (Line(points={{-120,40},{-94,40},{-94,
                24},{52,24},{52,32},{64,32}}, color={255,0,255}));
        connect(truFalHol.y, not1.u)
          annotation (Line(points={{-80,-128},{-80,-122}}, color={255,0,255}));
        connect(truFalHol.u, enaCoo) annotation (Line(points={{-80,-152},{-80,-160},{
                -120,-160}}, color={255,0,255}));
        connect(not1.y, conPI.trigger) annotation (Line(points={{-80,-99},{-80,-20},{
                -78,-20},{-78,-12}}, color={255,0,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -160},{100,160}})), Diagram(coordinateSystem(preserveAspectRatio=
                  false, extent={{-100,-160},{100,160}})));
      end Controller1Cooling;

      model Controller1Cooling_old "Controller 1 for cooling"
        parameter Modelica.SIunits.DimensionlessRatio stage_tes_to_ashp = 1/2 "PI signal at which to stage on Swec, if enabled";
        Buildings.Controls.Continuous.LimPID conPI(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=0.1,
          Ti=120,
          reset=Buildings.Types.Reset.Parameter) "Feedback controller"
          annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
        Modelica.Blocks.Interfaces.RealInput TSet "Temperature setpoint"
          annotation (Placement(transformation(extent={{-140,120},{-100,160}})));
        Buildings.Controls.OBC.CDL.Interfaces.RealOutput yTesDis
          "Control signal for TES discharging"
          annotation (Placement(transformation(extent={{100,40},{140,80}})));
        Buildings.Controls.OBC.CDL.Interfaces.RealOutput yASHP
          "Control signal for ASHP"
          annotation (Placement(transformation(extent={{100,-80},{140,-40}})));
        Modelica.Blocks.Interfaces.RealInput TMea "Measured temperature" annotation (
            Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-180})));
        Modelica.Blocks.Interfaces.RealInput uTesLim
          "Control signal discharge limit for TES"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Modelica.Blocks.Logical.Switch swiTes "Switch for TES"
          annotation (Placement(transformation(extent={{66,22},{86,42}})));
        Modelica.Blocks.Logical.Switch swiASHP "Switch for ASHP"
          annotation (Placement(transformation(extent={{66,-58},{86,-38}})));
        Modelica.Blocks.Interfaces.BooleanInput enaTesDis
          "Enable signal for TES discharge"
          annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
        Modelica.Blocks.Interfaces.BooleanInput enaASHP "Enable signal for ASHP"
          annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
        Modelica.Blocks.Interfaces.BooleanInput enaCoo "Enable signal for cooling"
          annotation (Placement(transformation(extent={{-140,-180},{-100,-140}})));
        Modelica.Blocks.Logical.Not not1 annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-80,-110})));
        Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol(trueHoldDuration=
              15*60) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-80,-140})));
        Modelica.Blocks.Logical.And and1
          annotation (Placement(transformation(extent={{20,-120},{40,-100}})));
      protected
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con0(final k=0)
          "Contant that outputs zero"
          annotation (Placement(transformation(extent={{-30,30},{-10,50}})));
        Buildings.Controls.OBC.CDL.Continuous.Line TES
          "Block to compute the setpoint for TES"
          annotation (Placement(transformation(extent={{30,30},{50,50}})));
      protected
        Buildings.Controls.OBC.CDL.Continuous.Line AWHP
          "Block to compute the setpoint for ASHP"
          annotation (Placement(transformation(extent={{30,-50},{50,-30}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con1(final k=1.0)
          "Contant that outputs 1.0"
          annotation (Placement(transformation(extent={{-30,-70},{-10,-50}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant on(final k=1)
          "Contant that outputs one"
          annotation (Placement(transformation(extent={{-30,60},{-10,80}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant off(final k=0)
          "Contant that outputs zero"
          annotation (Placement(transformation(extent={{-20,140},{0,160}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con50(final k=
              stage_tes_to_ashp)
          "Contant that outputs 1/2"
          annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      equation
        connect(conPI.u_s, TSet) annotation (Line(points={{-82,0},{-90,0},{-90,140},{
                -120,140}}, color={0,0,127}));
        connect(con0.y, TES.x1) annotation (Line(points={{-8,40},{-6,40},{-6,48},{28,
                48}}, color={0,0,127}));
        connect(con0.y, TES.f1) annotation (Line(points={{-8,40},{-6,40},{-6,44},{28,
                44}}, color={0,0,127}));
        connect(conPI.y, TES.u) annotation (Line(points={{-59,0},{-50,0},{-50,20},{12,
                20},{12,40},{28,40}}, color={0,0,127}));
        connect(on.y, AWHP.f2) annotation (Line(points={{-8,70},{10,70},{10,-48},{28,
                -48}}, color={0,0,127}));
        connect(AWHP.f1, TES.x1) annotation (Line(points={{28,-36},{-6,-36},{-6,48},{
                28,48}}, color={0,0,127}));
        connect(AWHP.u, TES.u) annotation (Line(points={{28,-40},{12,-40},{12,40},{28,
                40}}, color={0,0,127}));
        connect(AWHP.x2, con1.y) annotation (Line(points={{28,-44},{0,-44},{0,-60},{
                -8,-60}}, color={0,0,127}));
        connect(conPI.u_m, TMea) annotation (Line(points={{-70,-12},{-70,-90},{0,-90},
                {0,-180}},       color={0,0,127}));
        connect(uTesLim, TES.f2) annotation (Line(points={{-120,80},{-50,80},{-50,102},
                {28,102},{28,32}}, color={0,0,127}));
        connect(TES.y, swiTes.u1)
          annotation (Line(points={{52,40},{64,40}}, color={0,0,127}));
        connect(swiTes.y, yTesDis) annotation (Line(points={{87,32},{90,32},{90,60},{
                120,60}}, color={0,0,127}));
        connect(swiASHP.u1, AWHP.y)
          annotation (Line(points={{64,-40},{52,-40}}, color={0,0,127}));
        connect(swiASHP.y, yASHP) annotation (Line(points={{87,-48},{90,-48},{90,-60},
                {120,-60}}, color={0,0,127}));
        connect(off.y, swiTes.u3) annotation (Line(points={{2,150},{56,150},{56,24},{
                64,24}}, color={0,0,127}));
        connect(swiASHP.u3, swiTes.u3) annotation (Line(points={{64,-56},{56,-56},{56,
                24},{64,24}}, color={0,0,127}));
        connect(enaTesDis, swiTes.u2) annotation (Line(points={{-120,40},{-94,40},{-94,
                24},{52,24},{52,32},{64,32}}, color={255,0,255}));
        connect(truFalHol.y, not1.u)
          annotation (Line(points={{-80,-128},{-80,-122}}, color={255,0,255}));
        connect(truFalHol.u, enaCoo) annotation (Line(points={{-80,-152},{-80,-160},{
                -120,-160}}, color={255,0,255}));
        connect(not1.y, conPI.trigger) annotation (Line(points={{-80,-99},{-80,-20},{
                -78,-20},{-78,-12}}, color={255,0,255}));
        connect(and1.u2, enaCoo) annotation (Line(points={{18,-118},{-40,-118},{-40,
                -160},{-120,-160}}, color={255,0,255}));
        connect(and1.u1, enaASHP) annotation (Line(points={{18,-110},{-40,-110},{-40,
                -80},{-92,-80},{-92,-40},{-120,-40}},
                                                 color={255,0,255}));
        connect(and1.y, swiASHP.u2) annotation (Line(points={{41,-110},{58,-110},{58,
                -48},{64,-48}}, color={255,0,255}));
        connect(AWHP.x1, con50.y) annotation (Line(points={{28,-32},{-6,-32},{-6,
                -30},{-36,-30}}, color={0,0,127}));
        connect(con50.y, TES.x2) annotation (Line(points={{-36,-30},{-6,-30},{-6,
                36},{28,36}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -160},{100,160}})), Diagram(coordinateSystem(preserveAspectRatio=
                  false, extent={{-100,-160},{100,160}})));
      end Controller1Cooling_old;

      model Controller4 "Controller 4"
        parameter Modelica.SIunits.Temperature TLimCha "Limit for charging";
        parameter Modelica.SIunits.TemperatureDifference deadbandCha "Hysteresis deadband for TLimCha";
        parameter Modelica.SIunits.Temperature TLimDis "Limit for discharging";
        parameter Modelica.SIunits.TemperatureDifference deadbandDis "Hysteresis deadband for TLimDis";
        parameter Boolean Cold "True for cooling pcm, False for heating pcm";
        Modelica.Blocks.Logical.Hysteresis hysCha(
          uLow=TLimCha - deadbandCha,
          uHigh=TLimCha + deadbandCha,
          pre_y_start=true) "Hysteresis for charging"
          annotation (Placement(transformation(extent={{-60,20},{-40,40}})));
        Modelica.Blocks.Interfaces.RealInput Ttes
          "Temperature of thermal energy storage"
          annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        Modelica.Blocks.Logical.LogicalSwitch swiCha
          "Switch for charging hot or cold pcm"
          annotation (Placement(transformation(extent={{20,20},{40,40}})));
        Modelica.Blocks.Sources.BooleanConstant conCold(k=Cold)
          "Constant for Cold parameter"
          annotation (Placement(transformation(extent={{-82,-30},{-62,-10}})));
        Modelica.Blocks.Logical.Not notColdCha "Not cold for charging"
          annotation (Placement(transformation(extent={{-10,0},{10,20}})));
        Modelica.Blocks.Interfaces.BooleanOutput enaCha "Enable pcm charging"
          annotation (Placement(transformation(extent={{100,30},{120,50}})));
        Modelica.Blocks.Logical.Hysteresis hysDis(
          uLow=TLimDis - deadbandDis,
          uHigh=TLimDis + deadbandDis,
          pre_y_start=true) "Hysteresis for discharging"
          annotation (Placement(transformation(extent={{-60,-80},{-40,-60}})));
        Modelica.Blocks.Logical.LogicalSwitch swiCha1
          "Switch for charging hot or cold pcm"
          annotation (Placement(transformation(extent={{20,-80},{40,-60}})));
        Modelica.Blocks.Logical.Not notColdDis "Not cold for discharging"
          annotation (Placement(transformation(extent={{-10,-60},{10,-40}})));
        Modelica.Blocks.Interfaces.BooleanOutput enaDis "Enable pcm discharging"
          annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
        Modelica.Blocks.Interfaces.IntegerInput mode
          "Current mode (0 = charging, 1 = discharging, 2 = off)"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Modelica.Blocks.Math.IntegerToReal intRea "Integer to real"
          annotation (Placement(transformation(extent={{-80,50},{-60,70}})));
        Modelica.Blocks.Logical.LessEqualThreshold detCha
          "Detect if charging mode, otherwise discharging mode"
          annotation (Placement(transformation(extent={{-40,50},{-20,70}})));
        Modelica.Blocks.Logical.And andCha "And for charging mode"
          annotation (Placement(transformation(extent={{60,40},{80,60}})));
        Modelica.Blocks.Logical.And andDis "And for discharging mode"
          annotation (Placement(transformation(extent={{60,-100},{80,-80}})));
        Modelica.Blocks.Logical.Not notCha "Not for charging" annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={50,-30})));
        Modelica.Blocks.Logical.GreaterEqualThreshold detOff(threshold=2)
          "Detect if off mode"
          annotation (Placement(transformation(extent={{-40,80},{-20,100}})));
        Modelica.Blocks.Logical.And andCha1
                                           "And for charging mode"
          annotation (Placement(transformation(extent={{80,80},{100,100}})));
        Modelica.Blocks.Logical.And andDis2 "And for discharging mode"
          annotation (Placement(transformation(extent={{80,-20},{100,0}})));
        Modelica.Blocks.Logical.Not notOff "Not for turning off"
          annotation (Placement(transformation(extent={{20,80},{40,100}})));
      equation
        connect(Ttes, hysCha.u)
          annotation (Line(points={{-120,0},{-90,0},{-90,30},{-62,30}},
                                                      color={0,0,127}));
        connect(conCold.y, swiCha.u2) annotation (Line(points={{-61,-20},{-20,-20},{
                -20,30},{18,30}},
                      color={255,0,255}));
        connect(hysCha.y, swiCha.u1) annotation (Line(points={{-39,30},{-28,30},{-28,
                38},{18,38}},
                          color={255,0,255}));
        connect(hysCha.y, notColdCha.u) annotation (Line(points={{-39,30},{-28,30},{
                -28,10},{-12,10}},
                             color={255,0,255}));
        connect(notColdCha.y, swiCha.u3) annotation (Line(points={{11,10},{14,10},{14,
                22},{18,22}}, color={255,0,255}));
        connect(Ttes, hysDis.u) annotation (Line(points={{-120,0},{-90,0},{-90,-70},{
                -62,-70}},
                       color={0,0,127}));
        connect(conCold.y, swiCha1.u2) annotation (Line(points={{-61,-20},{-20,-20},{
                -20,-70},{18,-70}},
                           color={255,0,255}));
        connect(hysDis.y, notColdDis.u) annotation (Line(points={{-39,-70},{-26,-70},
                {-26,-50},{-12,-50}},
                               color={255,0,255}));
        connect(notColdDis.y, swiCha1.u1) annotation (Line(points={{11,-50},{14,-50},
                {14,-62},{18,-62}},color={255,0,255}));
        connect(hysDis.y, swiCha1.u3) annotation (Line(points={{-39,-70},{-26,-70},{
                -26,-78},{18,-78}},
                                color={255,0,255}));
        connect(mode, intRea.u)
          annotation (Line(points={{-120,80},{-90,80},{-90,60},{-82,60}},
                                                        color={255,127,0}));
        connect(intRea.y, detCha.u)
          annotation (Line(points={{-59,60},{-42,60}}, color={0,0,127}));
        connect(swiCha1.y, andDis.u2) annotation (Line(points={{41,-70},{46,-70},{46,
                -98},{58,-98}}, color={255,0,255}));
        connect(swiCha.y, andCha.u2) annotation (Line(points={{41,30},{46,30},{46,42},
                {58,42}}, color={255,0,255}));
        connect(detCha.y, andCha.u1) annotation (Line(points={{-19,60},{50,60},{50,50},
                {58,50}}, color={255,0,255}));
        connect(detCha.y, notCha.u)
          annotation (Line(points={{-19,60},{50,60},{50,-18}},
                                                             color={255,0,255}));
        connect(notCha.y, andDis.u1)
          annotation (Line(points={{50,-41},{50,-90},{58,-90}}, color={255,0,255}));
        connect(intRea.y, detOff.u) annotation (Line(points={{-59,60},{-50,60},{-50,
                90},{-42,90}}, color={0,0,127}));
        connect(andCha.y, andCha1.u2) annotation (Line(points={{81,50},{90,50},{90,70},
                {70,70},{70,82},{78,82}}, color={255,0,255}));
        connect(andCha1.y, enaCha)
          annotation (Line(points={{101,90},{110,90},{110,40}}, color={255,0,255}));
        connect(andDis.y, andDis2.u2) annotation (Line(points={{81,-90},{88,-90},{88,
                -68},{68,-68},{68,-18},{78,-18}}, color={255,0,255}));
        connect(detOff.y, notOff.u)
          annotation (Line(points={{-19,90},{18,90}}, color={255,0,255}));
        connect(notOff.y, andCha1.u1)
          annotation (Line(points={{41,90},{78,90}}, color={255,0,255}));
        connect(notOff.y, andDis2.u1) annotation (Line(points={{41,90},{52,90},{52,
                -10},{78,-10}}, color={255,0,255}));
        connect(andDis2.y, enaDis) annotation (Line(points={{101,-10},{110,-10},{110,
                -40}}, color={255,0,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end Controller4;

      model Controller1Cool_TES_ASHP "Controller 1 for heating"
        parameter Modelica.SIunits.DimensionlessRatio stage_tes_to_ashp = 0.5 "PI signal at which to stage on ASHP, if enabled";
        Modelica.Blocks.Interfaces.RealInput TSet "Temperature setpoint"
          annotation (Placement(transformation(extent={{-140,120},{-100,160}})));
        Buildings.Controls.OBC.CDL.Interfaces.RealOutput yTesDis
          "Control signal for TES discharging"
          annotation (Placement(transformation(extent={{100,40},{140,80}})));
        Buildings.Controls.OBC.CDL.Interfaces.RealOutput yASHP
          "Control signal for ASHP"
          annotation (Placement(transformation(extent={{100,-80},{140,-40}})));
        Modelica.Blocks.Interfaces.RealInput TMea "Measured temperature" annotation (
            Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-180})));
        Modelica.Blocks.Interfaces.RealInput uTesLim
          "Control signal discharge limit for TES"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Modelica.Blocks.Logical.Switch swiTes "Switch for TES"
          annotation (Placement(transformation(extent={{66,22},{86,42}})));
        Modelica.Blocks.Logical.Switch swiASHP "Switch for ASHP"
          annotation (Placement(transformation(extent={{66,-58},{86,-38}})));
        Modelica.Blocks.Interfaces.BooleanInput enaTesDis
          "Enable signal for TES discharging"
          annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
        Modelica.Blocks.Interfaces.BooleanInput enaASHP "Enable signal for ASHP"
          annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
        Modelica.Blocks.Interfaces.BooleanInput enaCoo "Enable signal for heating"
          annotation (Placement(transformation(extent={{-140,-180},{-100,-140}})));
        Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol(trueHoldDuration=
              15*60) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-80,-140})));
        Modelica.Blocks.Logical.Not not1 annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-80,-110})));
        Modelica.Blocks.Logical.And and1
          annotation (Placement(transformation(extent={{20,-120},{40,-100}})));
        hil_flexlab_model.Plants.Baseclasses_WH.Controls.LimPID_errorout conPI(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=0.01,
          Ti=60,
          reset=Buildings.Types.Reset.Parameter,
          reverseActing=not (true)) "Feedback controller"
          annotation (Placement(transformation(extent={{-64,-16},{-44,4}})));
      protected
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con0(final k=0)
          "Contant that outputs zero"
          annotation (Placement(transformation(extent={{-30,30},{-10,50}})));
        Buildings.Controls.OBC.CDL.Continuous.Line TES
          "Block to compute the setpoint for TES"
          annotation (Placement(transformation(extent={{30,30},{50,50}})));
      protected
        Buildings.Controls.OBC.CDL.Continuous.Line AWHP
          "Block to compute the setpoint for ASHP"
          annotation (Placement(transformation(extent={{30,-50},{50,-30}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con1(final k=1.0)
          "Contant that outputs 1.0"
          annotation (Placement(transformation(extent={{-30,-70},{-10,-50}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con50(final k=
              stage_tes_to_ashp)
          "Contant that outputs 1/2"
          annotation (Placement(transformation(extent={{-30,-40},{-10,-20}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant on(final k=1)
          "Contant that outputs one"
          annotation (Placement(transformation(extent={{-30,60},{-10,80}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant off(final k=0)
          "Contant that outputs zero"
          annotation (Placement(transformation(extent={{-20,140},{0,160}})));
      equation
        connect(con0.y, TES.x1) annotation (Line(points={{-8,40},{-6,40},{-6,48},{28,
                48}}, color={0,0,127}));
        connect(con0.y, TES.f1) annotation (Line(points={{-8,40},{-6,40},{-6,44},{28,
                44}}, color={0,0,127}));
        connect(on.y, AWHP.f2) annotation (Line(points={{-8,70},{10,70},{10,-48},{28,
                -48}}, color={0,0,127}));
        connect(con50.y, AWHP.x1) annotation (Line(points={{-8,-30},{0,-30},{0,-32},{
                28,-32}}, color={0,0,127}));
        connect(AWHP.f1, TES.x1) annotation (Line(points={{28,-36},{-6,-36},{-6,48},{
                28,48}}, color={0,0,127}));
        connect(AWHP.u, TES.u) annotation (Line(points={{28,-40},{12,-40},{12,40},{28,
                40}}, color={0,0,127}));
        connect(AWHP.x2, con1.y) annotation (Line(points={{28,-44},{0,-44},{0,-60},{
                -8,-60}}, color={0,0,127}));
        connect(uTesLim, TES.f2) annotation (Line(points={{-120,80},{-50,80},{-50,102},
                {26,102},{26,32},{28,32}},
                                   color={0,0,127}));
        connect(TES.y, swiTes.u1)
          annotation (Line(points={{52,40},{64,40}}, color={0,0,127}));
        connect(swiTes.y, yTesDis) annotation (Line(points={{87,32},{90,32},{90,60},{
                120,60}}, color={0,0,127}));
        connect(swiASHP.u1, AWHP.y)
          annotation (Line(points={{64,-40},{52,-40}}, color={0,0,127}));
        connect(swiASHP.y, yASHP) annotation (Line(points={{87,-48},{90,-48},{90,-60},
                {120,-60}}, color={0,0,127}));
        connect(off.y, swiTes.u3) annotation (Line(points={{2,150},{56,150},{56,24},{
                64,24}}, color={0,0,127}));
        connect(swiASHP.u3, swiTes.u3) annotation (Line(points={{64,-56},{56,-56},{56,
                24},{64,24}}, color={0,0,127}));
        connect(enaTesDis, swiTes.u2) annotation (Line(points={{-120,40},{-94,40},{-94,
                24},{52,24},{52,32},{64,32}}, color={255,0,255}));
        connect(TES.x2, AWHP.x1) annotation (Line(points={{28,36},{0,36},{0,-32},{28,
                -32}}, color={0,0,127}));
        connect(enaCoo, truFalHol.u) annotation (Line(points={{-120,-160},{-80,-160},
                {-80,-152}}, color={255,0,255}));
        connect(truFalHol.y, not1.u)
          annotation (Line(points={{-80,-128},{-80,-122}}, color={255,0,255}));
        connect(and1.y, swiASHP.u2) annotation (Line(points={{41,-110},{58,-110},{58,
                -48},{64,-48}}, color={255,0,255}));
        connect(and1.u1, enaASHP) annotation (Line(points={{18,-110},{-40,-110},{-40,
                -80},{-92,-80},{-92,-40},{-120,-40}},
                                                 color={255,0,255}));
        connect(enaCoo, and1.u2) annotation (Line(points={{-120,-160},{-40,-160},{-40,
                -118},{18,-118}}, color={255,0,255}));
        connect(TSet, conPI.u_s) annotation (Line(points={{-120,140},{-92,140},{
                -92,-6},{-66,-6}},          color={0,0,127}));
        connect(not1.y, conPI.trigger) annotation (Line(points={{-80,-99},{-72,
                -99},{-72,-18},{-62,-18}}, color={255,0,255}));
        connect(TMea, conPI.u_m) annotation (Line(points={{0,-180},{0,-99},{-54,
                -99},{-54,-18}}, color={0,0,127}));
        connect(conPI.y, AWHP.u) annotation (Line(points={{-43,-6},{-8,-6},{-8,
                -40},{28,-40}}, color={0,0,127}));
        connect(conPI.y, TES.u) annotation (Line(points={{-43,-6},{-7.5,-6},{-7.5,
                40},{28,40}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -160},{100,160}})), Diagram(coordinateSystem(preserveAspectRatio=
                  false, extent={{-100,-160},{100,160}})));
      end Controller1Cool_TES_ASHP;

      model Controller1Cool_ASHP_TES "Controller 1 for heating"
        parameter Modelica.SIunits.DimensionlessRatio stage_tes_to_ashp = 0.5 "PI signal at which to stage on ASHP, if enabled";
        Modelica.Blocks.Interfaces.RealInput TSet "Temperature setpoint"
          annotation (Placement(transformation(extent={{-140,120},{-100,160}})));
        Buildings.Controls.OBC.CDL.Interfaces.RealOutput yTesDis
          "Control signal for TES discharging"
          annotation (Placement(transformation(extent={{100,40},{140,80}})));
        Buildings.Controls.OBC.CDL.Interfaces.RealOutput yASHP
          "Control signal for ASHP"
          annotation (Placement(transformation(extent={{100,-80},{140,-40}})));
        Modelica.Blocks.Interfaces.RealInput TMea "Measured temperature" annotation (
            Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-180})));
        Modelica.Blocks.Interfaces.RealInput uTesLim
          "Control signal discharge limit for TES"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Modelica.Blocks.Logical.Switch swiTes "Switch for TES"
          annotation (Placement(transformation(extent={{66,22},{86,42}})));
        Modelica.Blocks.Logical.Switch swiASHP "Switch for ASHP"
          annotation (Placement(transformation(extent={{66,-58},{86,-38}})));
        Modelica.Blocks.Interfaces.BooleanInput enaTesDis
          "Enable signal for TES discharging"
          annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
        Modelica.Blocks.Interfaces.BooleanInput enaASHP "Enable signal for ASHP"
          annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
        Modelica.Blocks.Interfaces.BooleanInput enaCoo "Enable signal for heating"
          annotation (Placement(transformation(extent={{-140,-180},{-100,-140}})));
        Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol(trueHoldDuration=
              15*60) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-80,-140})));
        Modelica.Blocks.Logical.Not not1 annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-80,-110})));
        Modelica.Blocks.Logical.And and1
          annotation (Placement(transformation(extent={{20,-120},{40,-100}})));
        hil_flexlab_model.Plants.Baseclasses_WH.Controls.LimPID_errorout conPI(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=0.01,
          Ti=60,
          reset=Buildings.Types.Reset.Parameter,
          reverseActing=not (true)) "Feedback controller"
          annotation (Placement(transformation(extent={{-64,-16},{-44,4}})));
        Buildings.Controls.OBC.CDL.Interfaces.RealOutput y_error
          "Control signal for TES discharging"
          annotation (Placement(transformation(extent={{100,-12},{140,28}})));
        Modelica.Blocks.Logical.Timer timer
          annotation (Placement(transformation(extent={{48,-150},{68,-130}})));
        Modelica.Blocks.Logical.GreaterEqual greaterEqual
          annotation (Placement(transformation(extent={{16,-150},{36,-130}})));
        Modelica.Blocks.Logical.GreaterEqual greaterEqual1
          annotation (Placement(transformation(extent={{70,-104},{90,-84}})));
        Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y_enaTes_aid
          "Control signal for ASHP" annotation (Placement(transformation(extent={
                  {100,-114},{140,-74}}), iconTransformation(extent={{100,-114},{
                  140,-74}})));
      protected
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con0(final k=0)
          "Contant that outputs zero"
          annotation (Placement(transformation(extent={{-30,30},{-10,50}})));
        Buildings.Controls.OBC.CDL.Continuous.Line TES
          "Block to compute the setpoint for TES"
          annotation (Placement(transformation(extent={{30,30},{50,50}})));
      protected
        Buildings.Controls.OBC.CDL.Continuous.Line AWHP
          "Block to compute the setpoint for ASHP"
          annotation (Placement(transformation(extent={{30,-50},{50,-30}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con1(final k=1.0)
          "Contant that outputs 1.0"
          annotation (Placement(transformation(extent={{-30,-70},{-10,-50}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con50(final k=
              stage_tes_to_ashp)
          "Contant that outputs 1/2"
          annotation (Placement(transformation(extent={{-30,-40},{-10,-20}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant on(final k=1)
          "Contant that outputs one"
          annotation (Placement(transformation(extent={{-30,60},{-10,80}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant off(final k=0)
          "Contant that outputs zero"
          annotation (Placement(transformation(extent={{-20,140},{0,160}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant timer_threshold(final k=
              600) "Contant that outputs zero"
          annotation (Placement(transformation(extent={{78,-154},{98,-134}})));
        Buildings.Controls.OBC.CDL.Continuous.Line TES1
          "Block to compute the setpoint for TES"
          annotation (Placement(transformation(extent={{32,58},{52,78}})));
      protected
        Buildings.Controls.OBC.CDL.Continuous.Line AWHP1
          "Block to compute the setpoint for ASHP"
          annotation (Placement(transformation(extent={{30,-78},{50,-58}})));
      equation
        connect(con0.y, TES.x1) annotation (Line(points={{-8,40},{-6,40},{-6,48},{28,
                48}}, color={0,0,127}));
        connect(con0.y, TES.f1) annotation (Line(points={{-8,40},{-6,40},{-6,44},{28,
                44}}, color={0,0,127}));
        connect(on.y, AWHP.f2) annotation (Line(points={{-8,70},{10,70},{10,-48},{28,
                -48}}, color={0,0,127}));
        connect(con50.y, AWHP.x1) annotation (Line(points={{-8,-30},{0,-30},{0,-32},{
                28,-32}}, color={0,0,127}));
        connect(AWHP.f1, TES.x1) annotation (Line(points={{28,-36},{-6,-36},{-6,48},{
                28,48}}, color={0,0,127}));
        connect(AWHP.u, TES.u) annotation (Line(points={{28,-40},{12,-40},{12,40},{28,
                40}}, color={0,0,127}));
        connect(AWHP.x2, con1.y) annotation (Line(points={{28,-44},{0,-44},{0,-60},{
                -8,-60}}, color={0,0,127}));
        connect(uTesLim, TES.f2) annotation (Line(points={{-120,80},{-50,80},{-50,102},
                {26,102},{26,32},{28,32}},
                                   color={0,0,127}));
        connect(TES.y, swiTes.u1)
          annotation (Line(points={{52,40},{64,40}}, color={0,0,127}));
        connect(swiTes.y, yTesDis) annotation (Line(points={{87,32},{90,32},{90,60},{
                120,60}}, color={0,0,127}));
        connect(swiASHP.u1, AWHP.y)
          annotation (Line(points={{64,-40},{52,-40}}, color={0,0,127}));
        connect(swiASHP.y, yASHP) annotation (Line(points={{87,-48},{90,-48},{90,-60},
                {120,-60}}, color={0,0,127}));
        connect(off.y, swiTes.u3) annotation (Line(points={{2,150},{56,150},{56,24},{
                64,24}}, color={0,0,127}));
        connect(swiASHP.u3, swiTes.u3) annotation (Line(points={{64,-56},{56,-56},{56,
                24},{64,24}}, color={0,0,127}));
        connect(enaTesDis, swiTes.u2) annotation (Line(points={{-120,40},{-94,40},{-94,
                24},{52,24},{52,32},{64,32}}, color={255,0,255}));
        connect(TES.x2, AWHP.x1) annotation (Line(points={{28,36},{0,36},{0,-32},{28,
                -32}}, color={0,0,127}));
        connect(enaCoo, truFalHol.u) annotation (Line(points={{-120,-160},{-80,-160},
                {-80,-152}}, color={255,0,255}));
        connect(truFalHol.y, not1.u)
          annotation (Line(points={{-80,-128},{-80,-122}}, color={255,0,255}));
        connect(and1.y, swiASHP.u2) annotation (Line(points={{41,-110},{58,-110},{58,
                -48},{64,-48}}, color={255,0,255}));
        connect(and1.u1, enaASHP) annotation (Line(points={{18,-110},{-40,-110},{-40,
                -80},{-92,-80},{-92,-40},{-120,-40}},
                                                 color={255,0,255}));
        connect(enaCoo, and1.u2) annotation (Line(points={{-120,-160},{-40,-160},{-40,
                -118},{18,-118}}, color={255,0,255}));
        connect(TSet, conPI.u_s) annotation (Line(points={{-120,140},{-92,140},{
                -92,-6},{-66,-6}},          color={0,0,127}));
        connect(not1.y, conPI.trigger) annotation (Line(points={{-80,-99},{-72,
                -99},{-72,-18},{-62,-18}}, color={255,0,255}));
        connect(TMea, conPI.u_m) annotation (Line(points={{0,-180},{0,-99},{-54,
                -99},{-54,-18}}, color={0,0,127}));
        connect(conPI.y, AWHP.u) annotation (Line(points={{-43,-6},{-8,-6},{-8,
                -40},{28,-40}}, color={0,0,127}));
        connect(conPI.y, TES.u) annotation (Line(points={{-43,-6},{-7.5,-6},{-7.5,
                40},{28,40}}, color={0,0,127}));
        connect(greaterEqual.y, timer.u)
          annotation (Line(points={{37,-140},{46,-140}}, color={255,0,255}));
        connect(con1.y, greaterEqual.u2) annotation (Line(points={{-8,-60},{6,-60},
                {6,-148},{14,-148}}, color={0,0,127}));
        connect(conPI.y, greaterEqual.u1) annotation (Line(points={{-43,-6},{-43,
                -70.1},{14,-70.1},{14,-140}}, color={0,0,127}));
        connect(timer.y, greaterEqual1.u1) annotation (Line(points={{69,-140},{72,
                -140},{72,-94},{68,-94}}, color={0,0,127}));
        connect(timer_threshold.y, greaterEqual1.u2) annotation (Line(points={{
                100,-144},{88,-144},{88,-102},{68,-102}}, color={0,0,127}));
        connect(greaterEqual1.y, y_enaTes_aid)
          annotation (Line(points={{91,-94},{120,-94}}, color={255,0,255}));
        connect(conPI.controlError, y_error) annotation (Line(points={{-43,-9},{
                37.5,-9},{37.5,8},{120,8}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -160},{100,160}})), Diagram(coordinateSystem(preserveAspectRatio=
                  false, extent={{-100,-160},{100,160}})));
      end Controller1Cool_ASHP_TES;

      model Controller1Cool_TES_ASHP_TesAid "Controller 1 for heating"
        parameter Modelica.SIunits.DimensionlessRatio stage_tes_to_ashp = 0.5 "PI signal at which to stage on ASHP, if enabled";
        Modelica.Blocks.Interfaces.RealInput TSet "Temperature setpoint"
          annotation (Placement(transformation(extent={{-140,120},{-100,160}})));
        Buildings.Controls.OBC.CDL.Interfaces.RealOutput yTesDis
          "Control signal for TES discharging"
          annotation (Placement(transformation(extent={{100,40},{140,80}})));
        Buildings.Controls.OBC.CDL.Interfaces.RealOutput yASHP
          "Control signal for ASHP"
          annotation (Placement(transformation(extent={{100,-80},{140,-40}})));
        Modelica.Blocks.Interfaces.RealInput TMea "Measured temperature" annotation (
            Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-180})));
        Modelica.Blocks.Interfaces.RealInput uTesLim
          "Control signal discharge limit for TES"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Modelica.Blocks.Logical.Switch swiTes "Switch for TES"
          annotation (Placement(transformation(extent={{66,22},{86,42}})));
        Modelica.Blocks.Logical.Switch swiASHP "Switch for ASHP"
          annotation (Placement(transformation(extent={{66,-58},{86,-38}})));
        Modelica.Blocks.Interfaces.BooleanInput enaTesDis
          "Enable signal for TES discharging"
          annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
        Modelica.Blocks.Interfaces.BooleanInput enaASHP "Enable signal for ASHP"
          annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
        Modelica.Blocks.Interfaces.BooleanInput enaCoo "Enable signal for heating"
          annotation (Placement(transformation(extent={{-140,-180},{-100,-140}})));
        Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol(trueHoldDuration=
              15*60) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-80,-140})));
        Modelica.Blocks.Logical.Not not1 annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-80,-110})));
        Modelica.Blocks.Logical.And and1
          annotation (Placement(transformation(extent={{20,-120},{40,-100}})));
        hil_flexlab_model.Plants.Baseclasses_WH.Controls.LimPID_errorout conPI(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=0.01,
          Ti=60,
          reset=Buildings.Types.Reset.Parameter,
          reverseActing=not (true)) "Feedback controller"
          annotation (Placement(transformation(extent={{-64,-16},{-44,4}})));
        Buildings.Controls.OBC.CDL.Interfaces.RealOutput y_error
          "Control signal for TES discharging"
          annotation (Placement(transformation(extent={{100,-12},{140,28}})));
        Modelica.Blocks.Logical.Timer timer
          annotation (Placement(transformation(extent={{48,-150},{68,-130}})));
        Modelica.Blocks.Logical.GreaterEqual greaterEqual
          annotation (Placement(transformation(extent={{16,-150},{36,-130}})));
        Modelica.Blocks.Logical.GreaterEqual greaterEqual1
          annotation (Placement(transformation(extent={{70,-104},{90,-84}})));
        Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y_enaTes_aid
          "Control signal for ASHP" annotation (Placement(transformation(extent={
                  {100,-114},{140,-74}}), iconTransformation(extent={{100,-114},{
                  140,-74}})));
      protected
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con0(final k=0)
          "Contant that outputs zero"
          annotation (Placement(transformation(extent={{-30,30},{-10,50}})));
        Buildings.Controls.OBC.CDL.Continuous.Line TES
          "Block to compute the setpoint for TES"
          annotation (Placement(transformation(extent={{30,30},{50,50}})));
      protected
        Buildings.Controls.OBC.CDL.Continuous.Line AWHP
          "Block to compute the setpoint for ASHP"
          annotation (Placement(transformation(extent={{30,-50},{50,-30}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con1(final k=1.0)
          "Contant that outputs 1.0"
          annotation (Placement(transformation(extent={{-30,-70},{-10,-50}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con50(final k=
              stage_tes_to_ashp)
          "Contant that outputs 1/2"
          annotation (Placement(transformation(extent={{-30,-40},{-10,-20}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant on(final k=1)
          "Contant that outputs one"
          annotation (Placement(transformation(extent={{-30,60},{-10,80}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant off(final k=0)
          "Contant that outputs zero"
          annotation (Placement(transformation(extent={{-20,140},{0,160}})));
        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant timer_threshold(final k=
              600) "Contant that outputs zero"
          annotation (Placement(transformation(extent={{78,-154},{98,-134}})));
      equation
        connect(con0.y, TES.x1) annotation (Line(points={{-8,40},{-6,40},{-6,48},{28,
                48}}, color={0,0,127}));
        connect(con0.y, TES.f1) annotation (Line(points={{-8,40},{-6,40},{-6,44},{28,
                44}}, color={0,0,127}));
        connect(on.y, AWHP.f2) annotation (Line(points={{-8,70},{10,70},{10,-48},{28,
                -48}}, color={0,0,127}));
        connect(con50.y, AWHP.x1) annotation (Line(points={{-8,-30},{0,-30},{0,-32},{
                28,-32}}, color={0,0,127}));
        connect(AWHP.f1, TES.x1) annotation (Line(points={{28,-36},{-6,-36},{-6,48},{
                28,48}}, color={0,0,127}));
        connect(AWHP.u, TES.u) annotation (Line(points={{28,-40},{12,-40},{12,40},{28,
                40}}, color={0,0,127}));
        connect(AWHP.x2, con1.y) annotation (Line(points={{28,-44},{0,-44},{0,-60},{
                -8,-60}}, color={0,0,127}));
        connect(uTesLim, TES.f2) annotation (Line(points={{-120,80},{-50,80},{-50,102},
                {26,102},{26,32},{28,32}},
                                   color={0,0,127}));
        connect(TES.y, swiTes.u1)
          annotation (Line(points={{52,40},{64,40}}, color={0,0,127}));
        connect(swiTes.y, yTesDis) annotation (Line(points={{87,32},{90,32},{90,60},{
                120,60}}, color={0,0,127}));
        connect(swiASHP.u1, AWHP.y)
          annotation (Line(points={{64,-40},{52,-40}}, color={0,0,127}));
        connect(swiASHP.y, yASHP) annotation (Line(points={{87,-48},{90,-48},{90,-60},
                {120,-60}}, color={0,0,127}));
        connect(off.y, swiTes.u3) annotation (Line(points={{2,150},{56,150},{56,24},{
                64,24}}, color={0,0,127}));
        connect(swiASHP.u3, swiTes.u3) annotation (Line(points={{64,-56},{56,-56},{56,
                24},{64,24}}, color={0,0,127}));
        connect(enaTesDis, swiTes.u2) annotation (Line(points={{-120,40},{-94,40},{-94,
                24},{52,24},{52,32},{64,32}}, color={255,0,255}));
        connect(TES.x2, AWHP.x1) annotation (Line(points={{28,36},{0,36},{0,-32},{28,
                -32}}, color={0,0,127}));
        connect(enaCoo, truFalHol.u) annotation (Line(points={{-120,-160},{-80,-160},
                {-80,-152}}, color={255,0,255}));
        connect(truFalHol.y, not1.u)
          annotation (Line(points={{-80,-128},{-80,-122}}, color={255,0,255}));
        connect(and1.y, swiASHP.u2) annotation (Line(points={{41,-110},{58,-110},{58,
                -48},{64,-48}}, color={255,0,255}));
        connect(and1.u1, enaASHP) annotation (Line(points={{18,-110},{-40,-110},{-40,
                -80},{-92,-80},{-92,-40},{-120,-40}},
                                                 color={255,0,255}));
        connect(enaCoo, and1.u2) annotation (Line(points={{-120,-160},{-40,-160},{-40,
                -118},{18,-118}}, color={255,0,255}));
        connect(TSet, conPI.u_s) annotation (Line(points={{-120,140},{-92,140},{
                -92,-6},{-66,-6}},          color={0,0,127}));
        connect(not1.y, conPI.trigger) annotation (Line(points={{-80,-99},{-72,
                -99},{-72,-18},{-62,-18}}, color={255,0,255}));
        connect(TMea, conPI.u_m) annotation (Line(points={{0,-180},{0,-99},{-54,
                -99},{-54,-18}}, color={0,0,127}));
        connect(conPI.y, AWHP.u) annotation (Line(points={{-43,-6},{-8,-6},{-8,
                -40},{28,-40}}, color={0,0,127}));
        connect(conPI.y, TES.u) annotation (Line(points={{-43,-6},{-7.5,-6},{-7.5,
                40},{28,40}}, color={0,0,127}));
        connect(greaterEqual.y, timer.u)
          annotation (Line(points={{37,-140},{46,-140}}, color={255,0,255}));
        connect(con1.y, greaterEqual.u2) annotation (Line(points={{-8,-60},{6,-60},
                {6,-148},{14,-148}}, color={0,0,127}));
        connect(conPI.y, greaterEqual.u1) annotation (Line(points={{-43,-6},{-43,
                -70.1},{14,-70.1},{14,-140}}, color={0,0,127}));
        connect(timer.y, greaterEqual1.u1) annotation (Line(points={{69,-140},{72,
                -140},{72,-94},{68,-94}}, color={0,0,127}));
        connect(timer_threshold.y, greaterEqual1.u2) annotation (Line(points={{
                100,-144},{88,-144},{88,-102},{68,-102}}, color={0,0,127}));
        connect(greaterEqual1.y, y_enaTes_aid)
          annotation (Line(points={{91,-94},{120,-94}}, color={255,0,255}));
        connect(conPI.controlError, y_error) annotation (Line(points={{-43,-9},{
                37.5,-9},{37.5,8},{120,8}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -160},{100,160}})), Diagram(coordinateSystem(preserveAspectRatio=
                  false, extent={{-100,-160},{100,160}})));
      end Controller1Cool_TES_ASHP_TesAid;

      block LimPID_errorout
        "P, PI, PD, and PID controller with limited output, anti-windup compensation and setpoint weighting"

        extends Modelica.Blocks.Interfaces.SVcontrol;
        Modelica.Blocks.Interfaces.RealOutput controlError = u_s - u_m
          "Control error (set point - measurement)" annotation (Placement(
              transformation(extent={{100,-40},{120,-20}})));

        parameter Modelica.Blocks.Types.SimpleController controllerType=
               Modelica.Blocks.Types.SimpleController.PI "Type of controller";
        parameter Real k(min=0) = 1 "Gain of controller";
        parameter Modelica.SIunits.Time Ti(min=Modelica.Constants.small)=0.5
          "Time constant of Integrator block" annotation (Dialog(enable=
                controllerType == Modelica.Blocks.Types.SimpleController.PI or
                controllerType == Modelica.Blocks.Types.SimpleController.PID));
        parameter Modelica.SIunits.Time Td(min=0)=0.1
          "Time constant of Derivative block" annotation (Dialog(enable=
                controllerType == Modelica.Blocks.Types.SimpleController.PD or
                controllerType == Modelica.Blocks.Types.SimpleController.PID));
        parameter Real yMax(start=1)=1 "Upper limit of output";
        parameter Real yMin=0 "Lower limit of output";
        parameter Real wp(min=0) = 1 "Set-point weight for Proportional block (0..1)";
        parameter Real wd(min=0) = 0 "Set-point weight for Derivative block (0..1)"
             annotation(Dialog(enable=controllerType==.Modelica.Blocks.Types.SimpleController.PD or
                                      controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Real Ni(min=100*Modelica.Constants.eps) = 0.9
          "Ni*Ti is time constant of anti-windup compensation"
           annotation(Dialog(enable=controllerType==.Modelica.Blocks.Types.SimpleController.PI or
                                    controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Real Nd(min=100*Modelica.Constants.eps) = 10
          "The higher Nd, the more ideal the derivative block"
             annotation(Dialog(enable=controllerType==.Modelica.Blocks.Types.SimpleController.PD or
                                      controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Modelica.Blocks.Types.InitPID initType= Modelica.Blocks.Types.InitPID.DoNotUse_InitialIntegratorState
          "Type of initialization (1: no init, 2: steady state, 3: initial state, 4: initial output)"
                                           annotation(Evaluate=true,
            Dialog(group="Initialization"));
            // Removed as the Limiter block no longer uses this parameter.
            // parameter Boolean limitsAtInit = true
            //  "= false, if limits are ignored during initialization"
            // annotation(Evaluate=true, Dialog(group="Initialization"));
        parameter Real xi_start=0
          "Initial or guess value value for integrator output (= integrator state)"
          annotation (Dialog(group="Initialization",
                      enable=controllerType==.Modelica.Blocks.Types.SimpleController.PI or
                             controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Real xd_start=0
          "Initial or guess value for state of derivative block"
          annotation (Dialog(group="Initialization",
                               enable=controllerType==.Modelica.Blocks.Types.SimpleController.PD or
                                      controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Real y_start=0 "Initial value of output"
          annotation(Dialog(enable=initType == Modelica.Blocks.Types.InitPID.InitialOutput, group=
                "Initialization"));
        parameter Boolean strict=true "= true, if strict limits with noEvent(..)"
          annotation (Evaluate=true, choices(checkBox=true), Dialog(tab="Advanced"));

        parameter Boolean reverseActing = true
          "Set to true for reverse acting, or false for direct acting control action";

        parameter Buildings.Types.Reset reset = Buildings.Types.Reset.Disabled
          "Type of controller output reset"
          annotation(Evaluate=true, Dialog(group="Integrator reset"));

        parameter Real y_reset=xi_start
          "Value to which the controller output is reset if the boolean trigger has a rising edge, used if reset == Buildings.Types.Reset.Parameter"
          annotation(Dialog(enable=reset == Buildings.Types.Reset.Parameter,
                            group="Integrator reset"));

        Modelica.Blocks.Interfaces.BooleanInput trigger if
             reset <> Buildings.Types.Reset.Disabled
          "Resets the controller output when trigger becomes true"
          annotation (Placement(transformation(extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-80,-120})));

        Modelica.Blocks.Interfaces.RealInput y_reset_in if
             reset == Buildings.Types.Reset.Input
          "Input signal for state to which integrator is reset, enabled if reset = Buildings.Types.Reset.Input"
          annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));

        Modelica.Blocks.Math.Add addP(k1=revAct*wp, k2=-revAct) "Adder for P gain"
         annotation (Placement(
              transformation(extent={{-80,40},{-60,60}})));
        Modelica.Blocks.Math.Add addD(k1=revAct*wd, k2=-revAct) if with_D
          "Adder for D gain"
          annotation (Placement(
              transformation(extent={{-80,-10},{-60,10}})));
        Modelica.Blocks.Math.Gain P(k=1) "Proportional term"
          annotation (Placement(transformation(extent={{-40,40},{-20,60}})));
        Buildings.Utilities.Math.IntegratorWithReset I(
          final reset=if reset == Buildings.Types.Reset.Disabled then reset else
              Buildings.Types.Reset.Input,
          final y_reset=y_reset,
          final k=unitTime/Ti,
          final y_start=xi_start,
          final initType=if initType == Modelica.Blocks.Types.InitPID.SteadyState
               then Modelica.Blocks.Types.Init.SteadyState else if initType ==
              Modelica.Blocks.Types.InitPID.InitialState or initType == Modelica.Blocks.Types.InitPID.DoNotUse_InitialIntegratorState
               then Modelica.Blocks.Types.Init.InitialState else Modelica.Blocks.Types.Init.NoInit) if
             with_I "Integral term"
          annotation (Placement(transformation(extent={{-40,-60},{-20,-40}})));

        Modelica.Blocks.Continuous.Derivative D(
          final k=Td/unitTime,
          final T=max([Td/Nd,1.e-14]),
          final x_start=xd_start,
          final initType=if initType == Modelica.Blocks.Types.InitPID.SteadyState or
                      initType == Modelica.Blocks.Types.InitPID.InitialOutput
                   then
                     Modelica.Blocks.Types.Init.SteadyState
                   else
                     if initType == Modelica.Blocks.Types.InitPID.InitialState then
                       Modelica.Blocks.Types.Init.InitialState
                     else
                       Modelica.Blocks.Types.Init.NoInit) if with_D "Derivative term"
                                                           annotation (Placement(
              transformation(extent={{-40,-10},{-20,10}})));

        Modelica.Blocks.Math.Add3 addPID(
          final k1=1,
          final k2=1,
          final k3=1) "Adder for the gains"
          annotation (Placement(transformation(extent={{0,-10},{20,10}})));

      protected
        constant Modelica.SIunits.Time unitTime=1 annotation (HideResult=true);

        final parameter Real revAct = if reverseActing then 1 else -1
          "Switch for sign for reverse or direct acting controller";

        parameter Boolean with_I = controllerType==Modelica.Blocks.Types.SimpleController.PI or
                                   controllerType==Modelica.Blocks.Types.SimpleController.PID
          "Boolean flag to enable integral action"
          annotation(Evaluate=true, HideResult=true);
        parameter Boolean with_D = controllerType==Modelica.Blocks.Types.SimpleController.PD or
                                   controllerType==Modelica.Blocks.Types.SimpleController.PID
          "Boolean flag to enable derivative action"
          annotation(Evaluate=true, HideResult=true);

        Modelica.Blocks.Sources.Constant Dzero(final k=0) if not with_D
          "Zero input signal"
          annotation(Evaluate=true, HideResult=true,
                     Placement(transformation(extent={{-30,20},{-20,30}})));

        Modelica.Blocks.Sources.Constant Izero(final k=0) if not with_I
          "Zero input signal"
          annotation(Evaluate=true, HideResult=true,
                     Placement(transformation(extent={{10,-55},{0,-45}})));

        Modelica.Blocks.Interfaces.RealInput y_reset_internal
         "Internal connector for controller output reset"
         annotation(Evaluate=true);

        Modelica.Blocks.Math.Add3 addI(
          final k1=revAct,
          final k2=-revAct) if with_I
          "Adder for I gain"
             annotation (Placement(transformation(extent={{-80,-60},{-60,-40}})));

        Modelica.Blocks.Math.Add addSat(
          final k1=+1,
          final k2=-1) if with_I
          "Adder for integrator feedback"
          annotation (Placement(
              transformation(
              origin={80,-50},
              extent={{-10,-10},{10,10}},
              rotation=270)));

        Modelica.Blocks.Math.Gain gainPID(final k=k) "Multiplier for control gain"
         annotation (Placement(transformation(
                extent={{30,-10},{50,10}})));

        Modelica.Blocks.Math.Gain gainTrack(k=1/(k*Ni)) if with_I
          "Gain for anti-windup compensation"
          annotation (
            Placement(transformation(extent={{60,-80},{40,-60}})));

        Limiter limiter(
          final uMax=yMax,
          final uMin=yMin,
          final strict=strict)
          "Output limiter"
          annotation (Placement(transformation(extent={{70,-10},{90,10}})));

        Modelica.Blocks.Sources.RealExpression intRes(
          final y=y_reset_internal/k - addPID.u1 - addPID.u2) if
             reset <> Buildings.Types.Reset.Disabled
          "Signal source for integrator reset"
          annotation (Placement(transformation(extent={{-80,-90},{-60,-70}})));

        // The block Limiter below has been implemented as it is introduced in MSL 3.2.3, but
        // not all tools include MSL 3.2.3.
        // See https://github.com/ibpsa/modelica-ibpsa/pull/1222#issuecomment-554114617
      block Limiter "Limit the range of a signal"
        parameter Real uMax(start=1) "Upper limits of input signals";
        parameter Real uMin= -uMax "Lower limits of input signals";
        parameter Boolean strict=false "= true, if strict limits with noEvent(..)"
          annotation (Evaluate=true, choices(checkBox=true), Dialog(tab="Advanced"));
        parameter Boolean limitsAtInit=true
          "Has no longer an effect and is only kept for backwards compatibility (the implementation uses now the homotopy operator)"
          annotation (Dialog(tab="Dummy"),Evaluate=true, choices(checkBox=true));
        extends Modelica.Blocks.Interfaces.SISO;

      equation
        assert(uMax >= uMin, "Limiter: Limits must be consistent. However, uMax (=" + String(uMax) +
                             ") < uMin (=" + String(uMin) + ")");

        if strict then
          y = smooth(0, noEvent(if u > uMax then uMax else if u < uMin then uMin else u));
        else
          y = smooth(0,if u > uMax then uMax else if u < uMin then uMin else u);
        end if;
        annotation (
           Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{0,-90},{0,68}}, color={192,192,192}),
          Polygon(
            points={{0,90},{-8,68},{8,68},{0,90}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-90,0},{68,0}}, color={192,192,192}),
          Polygon(
            points={{90,0},{68,-8},{68,8},{90,0}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-80,-70},{-50,-70},{50,70},{80,70}}),
          Text(
            extent={{-150,-150},{150,-110}},
            textString="uMax=%uMax"),
          Line(
            visible=strict,
            points={{50,70},{80,70}},
            color={255,0,0}),
          Line(
            visible=strict,
            points={{-80,-70},{-50,-70}},
            color={255,0,0})}),
          Diagram(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{0,-60},{0,50}}, color={192,192,192}),
          Polygon(
            points={{0,60},{-5,50},{5,50},{0,60}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-60,0},{50,0}}, color={192,192,192}),
          Polygon(
            points={{60,0},{50,-5},{50,5},{60,0}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-50,-40},{-30,-40},{30,40},{50,40}}),
          Text(
            extent={{46,-6},{68,-18}},
            lineColor={128,128,128},
            textString="u"),
          Text(
            extent={{-30,70},{-5,50}},
            lineColor={128,128,128},
            textString="y"),
          Text(
            extent={{-58,-54},{-28,-42}},
            lineColor={128,128,128},
            textString="uMin"),
          Text(
            extent={{26,40},{66,56}},
            lineColor={128,128,128},
            textString="uMax")}));
      end Limiter;

      initial equation
        if initType==Modelica.Blocks.Types.InitPID.InitialOutput then
           gainPID.y = y_start;
        end if;

      equation
        assert(yMax >= yMin, "LimPID: Limits must be consistent. However, yMax (=" + String(yMax) +
                             ") < yMin (=" + String(yMin) + ")");
        if initType == Modelica.Blocks.Types.InitPID.InitialOutput and (y_start < yMin or y_start > yMax) then
            Modelica.Utilities.Streams.error("LimPID: Start value y_start (=" + String(y_start) +
               ") is outside of the limits of yMin (=" + String(yMin) +") and yMax (=" + String(yMax) + ")");
        end if;

        // Equations for conditional connectors
        connect(y_reset_in, y_reset_internal);

        if reset <> Buildings.Types.Reset.Input then
          y_reset_internal = y_reset;
        end if;

        connect(u_s, addP.u1) annotation (Line(points={{-120,0},{-96,0},{-96,56},{
                -82,56}}, color={0,0,127}));
        connect(u_s, addD.u1) annotation (Line(points={{-120,0},{-96,0},{-96,6},{
                -82,6}}, color={0,0,127}));
        connect(u_s, addI.u1) annotation (Line(points={{-120,0},{-96,0},{-96,-42},{
                -82,-42}}, color={0,0,127}));
        connect(addP.y, P.u) annotation (Line(points={{-59,50},{-42,50}}, color={0,
                0,127}));
        connect(addD.y, D.u)
          annotation (Line(points={{-59,0},{-42,0}}, color={0,0,127}));
        connect(addI.y, I.u) annotation (Line(points={{-59,-50},{-42,-50}}, color={
                0,0,127}));
        connect(P.y, addPID.u1) annotation (Line(points={{-19,50},{-10,50},{-10,8},
                {-2,8}}, color={0,0,127}));
        connect(D.y, addPID.u2)
          annotation (Line(points={{-19,0},{-2,0}}, color={0,0,127}));
        connect(I.y, addPID.u3) annotation (Line(points={{-19,-50},{-10,-50},{-10,
                -8},{-2,-8}}, color={0,0,127}));
        connect(addPID.y, gainPID.u)
          annotation (Line(points={{21,0},{28,0}}, color={0,0,127}));
        connect(gainPID.y, addSat.u2) annotation (Line(points={{51,0},{60,0},{60,
                -20},{74,-20},{74,-38}}, color={0,0,127}));
        connect(gainPID.y, limiter.u)
          annotation (Line(points={{51,0},{68,0}}, color={0,0,127}));
        connect(limiter.y, addSat.u1) annotation (Line(points={{91,0},{94,0},{94,
                -20},{86,-20},{86,-38}}, color={0,0,127}));
        connect(limiter.y, y)
          annotation (Line(points={{91,0},{110,0}}, color={0,0,127}));

        connect(addSat.y, gainTrack.u) annotation (Line(points={{80,-61},{80,-70},{62,
                -70}},    color={0,0,127}));
        connect(gainTrack.y, addI.u3) annotation (Line(points={{39,-70},{-88,-70},{-88,
                -58},{-82,-58}},     color={0,0,127}));
        connect(u_m, addP.u2) annotation (Line(
            points={{0,-120},{0,-92},{-92,-92},{-92,44},{-82,44}},
            color={0,0,127},
            thickness=0.5));
        connect(u_m, addD.u2) annotation (Line(
            points={{0,-120},{0,-92},{-92,-92},{-92,-6},{-82,-6}},
            color={0,0,127},
            thickness=0.5));
        connect(u_m, addI.u2) annotation (Line(
            points={{0,-120},{0,-92},{-92,-92},{-92,-50},{-82,-50}},
            color={0,0,127},
            thickness=0.5));
        connect(Dzero.y, addPID.u2) annotation (Line(points={{-19.5,25},{-14,25},{
                -14,0},{-2,0}}, color={0,0,127}));
        connect(Izero.y, addPID.u3) annotation (Line(points={{-0.5,-50},{-10,-50},{
                -10,-8},{-2,-8}}, color={0,0,127}));
        connect(trigger, I.trigger) annotation (Line(points={{-80,-120},{-80,-88},{-30,
                -88},{-30,-62}}, color={255,0,255}));
        connect(intRes.y, I.y_reset_in) annotation (Line(points={{-59,-80},{-50,-80},{
                -50,-58},{-42,-58}}, color={0,0,127}));
        connect(y, y) annotation (Line(points={{110,0},{108,0},{108,0},{110,0}},
              color={0,0,127}));
          annotation (Placement(transformation(extent={{100,28},{120,48}})),
      defaultComponentName="conPID",
      Documentation(info="<html>
<p>
PID controller in the standard form
</p>
<p align=\"center\" style=\"font-style:italic;\">
y = k &nbsp; ( e(t) + 1 &frasl; T<sub>i</sub> &nbsp; &int; e(s) ds + T<sub>d</sub> de(t)&frasl;dt ),
</p>
<p>
where
<i>y</i> is the control signal,
<i>e(t) = u<sub>s</sub> - u<sub>m</sub></i> is the control error,
with <i>u<sub>s</sub></i> being the set point and <i>u<sub>m</sub></i> being
the measured quantity,
<i>k</i> is the gain,
<i>T<sub>i</sub></i> is the time constant of the integral term and
<i>T<sub>d</sub></i> is the time constant of the derivative term.
</p>
<p>
Note that the units of <i>k</i> are the inverse of the units of the control error,
while the units of <i>T<sub>i</sub></i> and <i>T<sub>d</sub></i> are seconds.
</p>
<p>
For detailed treatment of integrator anti-windup, set-point weights and output limitation, see
<a href=\"modelica://Modelica.Blocks.Continuous.LimPID\">Modelica.Blocks.Continuous.LimPID</a>.
</p>
<h4>Options</h4>
This controller can be configured as follows.
<h5>P, PI, PD, or PID action</h5>
<p>
Through the parameter <code>controllerType</code>, the controller can be configured
as P, PI, PD or PID controller. The default configuration is PI.
</p>
<h5>Direct or reverse acting</h5>
<p>
Through the parameter <code>reverseActing</code>, the controller can be configured to
be reverse or direct acting.
The above standard form is reverse acting, which is the default configuration.
For a reverse acting controller, for a constant set point,
an increase in measurement signal <code>u_m</code> decreases the control output signal <code>y</code>
(Montgomery and McDowall, 2008).
Thus,
</p>
<ul>
  <li>
  for a heating coil with a two-way valve, leave <code>reverseActing = true</code>, but
  </li>
  <li>
  for a cooling coil with a two-way valve, set <code>reverseActing = false</code>.
  </li>
</ul>
<h5>Reset of the controller output</h5>
<p>
The controller can be configured to enable an input port that allows resetting the controller
output. The controller output can be reset as follows:
</p>
<ul>
  <li>
  If <code>reset = Buildings.Types.Reset.Disabled</code>, which is the default,
  then the controller output is never reset.
  </li>
  <li>
  If <code>reset = Buildings.Types.Reset.Parameter</code>, then a boolean
  input signal <code>trigger</code> is enabled. Whenever the value of
  this input changes from <code>false</code> to <code>true</code>,
  the controller output is reset by setting <code>y</code>
  to the value of the parameter <code>y_reset</code>.
  </li>
  <li>
  If <code>reset = Buildings.Types.Reset.Input</code>, then a boolean
  input signal <code>trigger</code> and a real input signal <code>y_reset_in</code>
  are enabled. Whenever the value of
  <code>trigger</code> changes from <code>false</code> to <code>true</code>,
  the controller output is reset by setting the value of <code>y</code>
  to <code>y_reset_in</code>.
  </li>
</ul>
<p>
Note that this controller implements an integrator anti-windup. Therefore,
for most applications, keeping the default setting of
<code>reset = Buildings.Types.Reset.Disabled</code> is sufficient.
However, if the controller is used in conjuction with equipment that is being
switched on, better control performance may be achieved by resetting the controller
output when the equipment is switched on.
This is in particular the case in situations
where the equipment control input should continuously increase as the equipment is
switched on, such as a light dimmer that may slowly increase the luminance, or
a variable speed drive of a motor that should continuously increase the speed.
</p>
<h4>References</h4>
<p>
R. Montgomery and R. McDowall (2008).
\"Fundamentals of HVAC Control Systems.\"
American Society of Heating Refrigerating and Air-Conditioning Engineers Inc. Atlanta, GA.
</p>

</html>",
      revisions="<html>
<ul>
<li>
June 1, 2020, by Michael Wetter:<br/>
Corrected wrong convention of reverse and direct action.<br/>
Changed default configuration from PID to PI.<br/>
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1365\">issue 1365</a>.
</li>
<li>
March 9, 2020, by Michael Wetter:<br/>
Corrected wrong unit declaration for parameter <code>k</code>.<br/>
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1316\">issue 1316</a>.
<li>
October 19, 2019, by Filip Jorissen:<br/>
Disabled homotopy to ensure bounded outputs
by copying the implementation from MSL 3.2.3 and by
hardcoding the implementation for <code>homotopyType=NoHomotopy</code>.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1221\">issue 1221</a>.
</li>
<li>
September 29, 2016, by Michael Wetter:<br/>
Refactored model.
</li>
<li>
August 25, 2016, by Michael Wetter:<br/>
Removed parameter <code>limitsAtInit</code> because it was only propagated to
the instance <code>limiter</code>, but this block no longer makes use of this parameter.
This is a non-backward compatible change.<br/>
Revised implemenentation, added comments, made some parameter in the instances final.
</li>
<li>July 18, 2016, by Philipp Mehrfeld:<br/>
Added integrator reset.
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/494\">issue 494</a>.
</li>
<li>
March 15, 2016, by Michael Wetter:<br/>
Changed the default value to <code>strict=true</code> in order to avoid events
when the controller saturates.
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/433\">issue 433</a>.
</li>
<li>
February 24, 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),       Icon(graphics={
              Rectangle(
                extent={{-6,-20},{66,-66}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.P),
                extent={{-32,-22},{68,-62}},
                lineColor={0,0,0},
                textString="P",
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175}),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.PI),
                extent={{-28,-22},{72,-62}},
                lineColor={0,0,0},
                textString="PI",
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175}),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.PD),
                extent={{-16,-22},{88,-62}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175},
                textString="P D"),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.PID),
                extent={{-14,-22},{86,-62}},
                lineColor={0,0,0},
                textString="PID",
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175}),
              Polygon(
                points={{-80,90},{-88,68},{-72,68},{-80,90}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-80,78},{-80,-90}}, color={192,192,192}),
              Line(points={{-80,-80},{-80,-20},{30,60},{80,60}}, color={0,0,127}),
              Line(points={{-90,-80},{82,-80}}, color={192,192,192}),
              Polygon(
                points={{90,-80},{68,-72},{68,-88},{90,-80}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(
                visible=strict,
                points={{30,60},{81,60}},
                color={255,0,0},
                smooth=Smooth.None)}));
      end LimPID_errorout;

    end Controls;

  end Baseclasses_WH;
end Plants;
