!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,9.6;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Office,                  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    30,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    50000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

  ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;  !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

  ZoneAirContaminantBalance,
    No;                      !- Carbon Dioxide Concentration

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,12;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    Climate Zone 3,          !- Name
    37.7,                    !- Latitude {deg}
    -122.2,                  !- Longitude {deg}
    -8,                      !- Time Zone {hr}
    2;                       !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Berkeley Clg .5% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.3,                    !- Maximum Dry-Bulb Temperature {C}
    8.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.367,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.428;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Berkeley Htg 99.5% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    2.9,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301.,                 !- Barometric Pressure {Pa}
    2.2,                     !- Wind Speed {m/s}
    50,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    datarun,                 !- Name
    10,                      !- Begin Month
    1,                       !- Begin Day of Month
    2020,                    !- Begin Year
    11,                      !- End Month
    30,                      !- End Day of Month
    2020,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

  Site:GroundTemperature:FCfactorMethod,18.8,14.3,13.6,13.2,13.3,12.6,15.3,15.6,17.7,19.4,19.7,18.5;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========
!Site:GroundTemperature:BuildingSurface,
!    20.56,                   !- January Ground Temperature {C}
!    20.58,                   !- February Ground Temperature {C}
!    20.57,                   !- March Ground Temperature {C}
!    20.61,                   !- April Ground Temperature {C}
!    20.65,                   !- May Ground Temperature {C}
!    22.79,                   !- June Ground Temperature {C}
!    23.17,                   !- July Ground Temperature {C}
!    23.23,                   !- August Ground Temperature {C}
!    23.27,                   !- September Ground Temperature {C}
!    21.11,                   !- October Ground Temperature {C}
!    20.77,                   !- November Ground Temperature {C}
!    20.63;                   !- December Ground Temperature {C}
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    FlexLab-X3-ZoneA-North-Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlexLab-X3-ZoneA-South-Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlexLab-X3-ZoneB-North-Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlexLab-X3-ZoneB-South-Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    AnyNumber,               !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Capacity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    capacity;                !- Unit Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    DeltaTemperature,        !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    deltatemperature;        !- Unit Type

  ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 1,         !- Name
    -1,                      !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 2,         !- Name
    0.1,                     !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 3,         !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    On/OffHV,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 10,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 11,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 12,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 13,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 14,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 15,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 16,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 17,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 18,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 19,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 2,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 3,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 4,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 5,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 6,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 7,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 8,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 9,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

  ScheduleTypeLimits,
    TemperatureHV,           !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  ScheduleTypeLimits,
    Integer,                 !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    A-LIGHT-SCHED,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.5,        !- Field 5
    Until: 17:00,0.9,        !- Field 7
    Until: 21:00,0.5,        !- Field 9
    Until: 24:00,0,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 07:00,0.0,        !- Field 14
    Until: 08:00,0.5,        !- Field 16
    Until: 17:00,0.9,        !- Field 18
    Until: 21:00,0.5,        !- Field 20
    Until: 24:00,0,          !- Field 22
    For: AllOtherDays,       !- Field 24
    Until: 07:00,0.0,        !- Field 25
    Until: 08:00,0.5,        !- Field 27
    Until: 17:00,0.9,        !- Field 29
    Until: 21:00,0.5,        !- Field 31
    Until: 24:00,0;          !- Field 33


  Schedule:Compact,
    B-LIGHT-SCHED,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.5,        !- Field 5
    Until: 17:00,0.9,        !- Field 7
    Until: 21:00,0.5,        !- Field 9
    Until: 24:00,0,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 07:00,0.0,        !- Field 14
    Until: 08:00,0.5,        !- Field 16
    Until: 17:00,0.9,        !- Field 18
    Until: 21:00,0.5,        !- Field 20
    Until: 24:00,0,          !- Field 22
    For: AllOtherDays,       !- Field 24
    Until: 07:00,0.0,        !- Field 25
    Until: 08:00,0.5,        !- Field 27
    Until: 17:00,0.9,        !- Field 29
    Until: 21:00,0.5,        !- Field 31
    Until: 24:00,0;          !- Field 33

  Schedule:Compact,
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone Thermostat Schedule,  !- Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    HTG-SCHED,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,21.0,       !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 05:00,15.6,       !- Field 6
    Until: 06:00,17.8,       !- Field 8
    Until: 07:00,19.4,       !- Field 10
    Until: 22:00,21.1,       !- Field 12
    Until: 24:00,15.6;       !- Field 14

  Schedule:Compact,
    CLG-SCHED,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,26.7,       !- Field 3
    Until: 22:00,23.3,       !- Field 5
    Until: 24:00,26.7,       !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 05:00,26.7,       !- Field 10
    Until: 06:00,25.6,       !- Field 12
    Until: 07:00,25.0,       !- Field 14
    Until: 22:00,23.3,       !- Field 16
    Until: 24:00,26.7;       !- Field 18

  Schedule:Compact,
    ZoneA-CLG-SCHED,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10/9,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,26.7,       !- Field 3
    Until: 22:00,23.3,       !- Field 5
    Until: 24:00,26.7,       !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 05:00,26.7,       !- Field 10
    Until: 06:00,25.6,       !- Field 12
    Until: 07:00,25.0,       !- Field 14
    Until: 22:00,23.3,       !- Field 16
    Until: 24:00,26.7,       !- Field 18
    Through: 10/29,          !- Field 20
    For: AllDays,            !- Field 21
    Until: 05:00,26.7,       !- Field 22
    Until: 06:00,25.6,       !- Field 24
    Until: 07:00,25.0,       !- Field 26
    Until: 22:00,23.3,       !- Field 28
    Until: 24:00,26.7,       !- Field 30
    Through: 10/30,          !- Field 32
    For: AllDays,            !- Field 33
    Until: 05:00,26.7,       !- Field 34
    Until: 06:00,25.6,       !- Field 36
    Until: 07:00,25.0,       !- Field 38
    Until: 16:00,23.3,       !- Field 40
    Until: 21:00,25.55556,   !- Field 42
    Until: 22:00,23.3,       !- Field 44
    Until: 24:00,26.7,       !- Field 46
    Through: 10/31,          !- Field 48
    For: AllDays,            !- Field 49
    Until: 05:00,26.7,       !- Field 50
    Until: 06:00,25.6,       !- Field 52
    Until: 07:00,25.0,       !- Field 54
    Until: 14:00,23.3,       !- Field 56
    Until: 18:00,25.55556,   !- Field 58
    Until: 22:00,23.3,       !- Field 60
    Until: 24:00,26.7,       !- Field 62
    Through: 11/1,           !- Field 64
    For: AllDays,            !- Field 65
    Until: 05:00,26.7,       !- Field 66
    Until: 06:00,25.6,       !- Field 68
    Until: 07:00,25.0,       !- Field 70
    Until: 10:00,23.3,       !- Field 72
    Until: 14:00,22.22222,   !- Field 74
    Until: 18:00,25.55556,   !- Field 76
    Until: 22:00,23.3,       !- Field 78
    Until: 24:00,26.7,       !- Field 80
    Through: 11/2,           !- Field 82
    For: AllDays,            !- Field 83
    Until: 05:00,26.7,       !- Field 84
    Until: 06:00,25.6,       !- Field 86
    Until: 07:00,25.0,       !- Field 88
    Until: 14:00,23.3,       !- Field 90
    Until: 18:00,25.55556,   !- Field 92
    Until: 22:00,23.3,       !- Field 94
    Until: 24:00,26.7,       !- Field 96
    Through: 11/4,           !- Field 98
    For: AllDays,            !- Field 99
    Until: 05:00,26.7,       !- Field 100
    Until: 06:00,25.6,       !- Field 102
    Until: 07:00,25.0,       !- Field 104
    Until: 10:00,23.3,       !- Field 106
    Until: 14:00,22.22222,   !- Field 108
    Until: 18:00,25.55556,   !- Field 110
    Until: 22:00,23.3,       !- Field 112
    Until: 24:00,26.7,       !- Field 114
    Through: 11/5,           !- Field 116
    For: AllDays,            !- Field 117
    Until: 05:00,26.7,       !- Field 118
    Until: 06:00,25.6,       !- Field 120
    Until: 07:00,25.0,       !- Field 122
    Until: 10:00,23.3,       !- Field 124
    Until: 14:00,22.22222,   !- Field 126
    Until: 18:00,26.66667,   !- Field 128
    Until: 22:00,23.3,       !- Field 130
    Until: 24:00,26.7,       !- Field 132
    Through: 11/17,          !- Field 134
    For: AllDays,            !- Field 135
    Until: 05:00,26.7,       !- Field 136
    Until: 06:00,25.6,       !- Field 138
    Until: 07:00,25.0,       !- Field 140
    Until: 22:00,23.3,       !- Field 142
    Until: 24:00,26.7,       !- Field 144
    Through: 11/18,          !- Field 146
    For: AllDays,            !- Field 147
    Until: 05:00,23.3,       !- Field 148
    Until: 06:00,23.3,       !- Field 150
    Until: 07:00,23.3,       !- <none>
    Until: 18:00,23.3,       !- <none>
    Until: 20:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7;       !- <none>

  Schedule:Compact,
    ZoneB-CLG-SCHED,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10/9,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,26.7,       !- Field 3
    Until: 22:00,23.3,       !- Field 5
    Until: 24:00,26.7,       !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 05:00,26.7,       !- Field 10
    Until: 06:00,25.6,       !- Field 12
    Until: 07:00,25.0,       !- Field 14
    Until: 22:00,23.3,       !- Field 16
    Until: 24:00,26.7,       !- Field 18
    Through: 10/11,          !- Field 20
    For: AllDays,            !- Field 21
    Until: 05:00,26.7,       !- Field 22
    Until: 06:00,25.6,       !- Field 24
    Until: 07:00,25.0,       !- Field 26
    Until: 14:00,23.3,       !- Field 28
    Until: 18:00,25.55556,   !- Field 30
    Until: 22:00,23.3,       !- Field 32
    Until: 24:00,26.7,       !- Field 34
    Through: 10/13,          !- Field 36
    For: AllDays,            !- Field 37
    Until: 05:00,26.7,       !- Field 38
    Until: 06:00,25.6,       !- Field 40
    Until: 07:00,25.0,       !- Field 42
    Until: 10:00,23.3,       !- Field 44
    Until: 14:00,22.22222,   !- Field 46
    Until: 18:00,25.55556,   !- Field 48
    Until: 22:00,23.3,       !- Field 50
    Until: 24:00,26.7,       !- Field 52
    Through: 10/14,          !- Field 54
    For: AllDays,            !- Field 55
    Until: 05:00,26.7,       !- Field 56
    Until: 06:00,25.6,       !- Field 58
    Until: 07:00,25.0,       !- Field 60
    Until: 14:00,23.3,       !- Field 62
    Until: 18:00,25.55556,   !- Field 64
    Until: 22:00,23.3,       !- Field 66
    Until: 24:00,26.7,       !- Field 68
    Through: 10/15,          !- Field 70
    For: AllDays,            !- Field 71
    Until: 04:00,26.7,       !- Field 72
    Until: 14:00,22.22222,   !- Field 74
    Until: 18:00,25.55556,   !- Field 76
    Until: 22:00,23.3,       !- Field 78
    Until: 24:00,26.7,       !- Field 80
    Through: 10/17,          !- Field 82
    For: AllDays,            !- Field 83
    Until: 05:00,26.7,       !- Field 84
    Until: 06:00,25.6,       !- Field 86
    Until: 07:00,25.0,       !- Field 88
    Until: 10:00,23.3,       !- Field 90
    Until: 14:00,22.22222,   !- Field 92
    Until: 18:00,25.55556,   !- Field 94
    Until: 22:00,23.3,       !- Field 96
    Until: 24:00,26.7,       !- Field 98
    Through: 10/18,          !- Field 100
    For: AllDays,            !- Field 101
    Until: 05:00,26.7,       !- Field 102
    Until: 06:00,25.6,       !- Field 104
    Until: 07:00,25.0,       !- Field 106
    Until: 14:00,23.3,       !- Field 108
    Until: 18:00,26.11111,   !- Field 110
    Until: 22:00,23.3,       !- Field 112
    Until: 24:00,26.7,       !- Field 114
    Through: 10/19,          !- Field 116
    For: AllDays,            !- Field 117
    Until: 04:00,26.7,       !- Field 118
    Until: 14:00,22.22222,   !- Field 120
    Until: 18:00,25.55556,   !- Field 122
    Until: 22:00,23.3,       !- Field 124
    Until: 24:00,26.7,       !- Field 126
    Through: 10/20,          !- Field 128
    For: AllDays,            !- Field 129
    Until: 05:00,26.7,       !- Field 130
    Until: 06:00,25.6,       !- Field 132
    Until: 07:00,25.0,       !- Field 134
    Until: 08:00,23.3,       !- Field 136
    Until: 12:00,25.55556,   !- Field 138
    Until: 16:00,23.3,       !- Field 140
    Until: 21:00,25.55556,   !- Field 142
    Until: 22:00,23.3,       !- Field 144
    Until: 24:00,26.7,       !- Field 146
    Through: 10/21,          !- Field 148
    For: AllDays,            !- Field 149
    Until: 05:00,26.7,       !- Field 150
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 10:00,23.3,       !- <none>
    Until: 14:00,22.22222,   !- <none>
    Until: 18:00,26.66667,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 10/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 10:00,23.3,       !- <none>
    Until: 12:00,25.55556,   !- <none>
    Until: 16:00,23.3,       !- <none>
    Until: 21:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 10/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 10:00,23.3,       !- <none>
    Until: 14:00,22.22222,   !- <none>
    Until: 18:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 10/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 10/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 10:00,23.3,       !- <none>
    Until: 14:00,22.22222,   !- <none>
    Until: 18:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 10/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 12:00,23.3,       !- <none>
    Until: 16:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 10/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 16:00,23.3,       !- <none>
    Until: 21:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 10/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 14:00,23.3,       !- <none>
    Until: 18:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/1,           !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 10:00,23.3,       !- <none>
    Until: 14:00,22.22222,   !- <none>
    Until: 18:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/2,           !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 14:00,23.3,       !- <none>
    Until: 18:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/4,           !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 10:00,23.3,       !- <none>
    Until: 14:00,22.22222,   !- <none>
    Until: 18:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/5,           !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 10:00,23.3,       !- <none>
    Until: 14:00,22.22222,   !- <none>
    Until: 18:00,26.66667,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/8,           !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/9,           !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 16:00,23.3,       !- <none>
    Until: 21:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 14:00,23.3,       !- <none>
    Until: 18:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 10:00,23.3,       !- <none>
    Until: 14:00,22.22222,   !- <none>
    Until: 18:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 14:00,23.3,       !- <none>
    Until: 18:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 10:00,23.3,       !- <none>
    Until: 14:00,22.22222,   !- <none>
    Until: 18:00,26.66667,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 14:00,23.3,       !- <none>
    Until: 18:00,26.66667,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 10:00,23.3,       !- <none>
    Until: 14:00,22.22222,   !- <none>
    Until: 18:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,23.3,       !- <none>
    Until: 06:00,23.3,       !- <none>
    Until: 07:00,23.3,       !- <none>
    Until: 18:00,23.3,       !- <none>
    Until: 20:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 10:00,23.3,       !- <none>
    Until: 14:00,22.22222,   !- <none>
    Until: 18:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 14:00,23.3,       !- <none>
    Until: 18:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 10:00,23.3,       !- <none>
    Until: 14:00,22.22222,   !- <none>
    Until: 18:00,26.66667,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 12:00,23.3,       !- <none>
    Until: 14:00,22.22222,   !- <none>
    Until: 18:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 11/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 10:00,23.3,       !- <none>
    Until: 14:00,22.22222,   !- <none>
    Until: 18:00,25.55556,   !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7,       !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 05:00,26.7,       !- <none>
    Until: 06:00,25.6,       !- <none>
    Until: 07:00,25.0,       !- <none>
    Until: 22:00,23.3,       !- <none>
    Until: 24:00,26.7;       !- <none>

  Schedule:Compact,
    EcmzAvailApplicSch,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    EcmzAvailApplicSch-1,    !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 10/24,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0,        !- Field 3
    Through: 10/26,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1.0,        !- Field 7
    Through: 10/27,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0.0,        !- Field 11
    Through: 10/28,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,1.0,        !- Field 15
    Through: 11/3,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,0.0,        !- Field 19
    Through: 11/5,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,1.0,        !- Field 23
    Through: 11/28,          !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,0.0,        !- Field 27
    Through: 11/29,          !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,1.0,        !- Field 31
    Through: 12/31,          !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,0.0;        !- Field 35

  Schedule:Compact,
    FlexLab-X3-ZoneA-North-Zone Thermal Zone Thermostat Schedule,  !- Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    FlexLab-X3-ZoneA-South-Zone Thermal Zone Thermostat Schedule,  !- Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone Thermostat Schedule,  !- Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    FlexLab-X3-ZoneB-North-Zone Thermal Zone Thermostat Schedule,  !- Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    FlexLab-X3-ZoneB-South-Zone Thermal Zone Thermostat Schedule,  !- Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    ACTIVITY-SCHED,          !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    AIR_VELO-SCHED,          !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    ALWAYSOFF,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    ALWAYSON,                !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.;         !- Field 3

  Schedule:Compact,
    CLOTHING-SCHED,          !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    COOLINGCOILAVAILSCHED,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0.00,       !- Field 3
    Through: 9/30,           !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
    Until: 7:00,0.00,        !- Field 7
    Until: 17:00,1.00,       !- Field 9
    Until: 24:00,0.00,       !- Field 11
    For: Weekends Holidays CustomDay1 CustomDay2, !- Field 13
    Until: 24:00,0.00,       !- Field 14
    Through: 12/31,          !- Field 16
    For: Alldays,            !- Field 17
    Until: 24:00,0.00;       !- Field 18

  Schedule:Compact,
    CW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.67;       !- Field 3

  Schedule:Compact,
    A-EQUIP-SCHED,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 09:00,0.4,        !- Field 3
    Until: 13:00,0.9,        !- Field 5
    Until: 14:00,0.8,        !- Field 7
    Until: 18:00,0.9,        !- Field 9
    Until: 19:00,0.5,        !- Field 11
    Until: 24:00,0.4,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 09:00,0.4,        !- Field 16
    Until: 13:00,0.9,        !- Field 18
    Until: 14:00,0.8,        !- Field 20
    Until: 18:00,0.9,        !- Field 22
    Until: 19:00,0.5,        !- Field 24
    Until: 24:00,0.4,        !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 09:00,0.4,        !- Field 29
    Until: 13:00,0.9,        !- Field 31
    Until: 14:00,0.8,        !- Field 33
    Until: 18:00,0.9,        !- Field 35
    Until: 19:00,0.5,        !- Field 37
    Until: 24:00,0.4;        !- Field 39

  Schedule:Compact,
    B-EQUIP-SCHED,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 09:00,0.4,        !- Field 3
    Until: 13:00,0.9,        !- Field 5
    Until: 14:00,0.8,        !- Field 7
    Until: 18:00,0.9,        !- Field 9
    Until: 19:00,0.5,        !- Field 11
    Until: 24:00,0.4,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 09:00,0.4,        !- Field 16
    Until: 13:00,0.9,        !- Field 18
    Until: 14:00,0.8,        !- Field 20
    Until: 18:00,0.9,        !- Field 22
    Until: 19:00,0.5,        !- Field 24
    Until: 24:00,0.4,        !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 09:00,0.4,        !- Field 29
    Until: 13:00,0.9,        !- Field 31
    Until: 14:00,0.8,        !- Field 33
    Until: 18:00,0.9,        !- Field 35
    Until: 19:00,0.5,        !- Field 37
    Until: 24:00,0.4;        !- Field 39

  Schedule:Compact,
    FAN-SCHED,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    FanAndCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 7:00,0.0,         !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: SummerDesignDay WinterDesignDay, !- Field 13
    Until: 24:00,1.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0,        !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    HW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82.0;       !- Field 3

  Schedule:Compact,
    INFIL-SCHED,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 06:00,0.25,       !- Field 10
    Until: 22:00,0.25,       !- Field 12
    Until: 24:00,0.25;       !- Field 14

  Schedule:Compact,
    Min OA Sched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    OCC-SCHED,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 09:00,0.5,        !- Field 5
    Until: 13:00,1.0,        !- Field 7
    Until: 14:00,0.5,        !- Field 9
    Until: 18:00,1.0,        !- Field 11
    Until: 19:00,0.5,        !- Field 13
    Until: 24:00,0.0,        !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 08:00,0.0,        !- Field 18
    Until: 09:00,0.5,        !- Field 20
    Until: 13:00,1.0,        !- Field 22
    Until: 14:00,0.5,        !- Field 24
    Until: 18:00,1.0,        !- Field 26
    Until: 19:00,0.5,        !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Off Peak,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,1.0,         !- Field 3
    Until: 18:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    On Peak,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  9:00,0.0,        !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    scheduleOSCSlabAverageSurfaceTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,20.261,      !- Field 3
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,20.133,      !- Field 7
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,20.098,      !- Field 11
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,20.184,      !- Field 15
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,20.292,      !- Field 19
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,21.650,      !- Field 23
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,21.849,      !- Field 27
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,21.954,      !- Field 31
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,22.042,      !- Field 35
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,20.827,      !- Field 39
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,20.662,      !- Field 43
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,20.435;      !- Field 47

  Schedule:Compact,
    scheduleOSCSlabCoreTemp, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,20.261,      !- Field 3
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,20.133,      !- Field 7
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,20.098,      !- Field 11
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,20.184,      !- Field 15
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,20.292,      !- Field 19
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,21.650,      !- Field 23
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,21.849,      !- Field 27
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,21.954,      !- Field 31
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,22.042,      !- Field 35
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,20.827,      !- Field 39
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,20.662,      !- Field 43
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,20.435;      !- Field 47

  Schedule:Compact,
    scheduleOSCSlabPerimeterTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,20.261,      !- Field 3
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,20.133,      !- Field 7
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,20.098,      !- Field 11
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,20.184,      !- Field 15
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,20.292,      !- Field 19
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,21.650,      !- Field 23
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,21.849,      !- Field 27
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,21.954,      !- Field 31
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,22.042,      !- Field 35
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,20.827,      !- Field 39
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,20.662,      !- Field 43
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,20.435;      !- Field 47

  Schedule:Compact,
    Sys-A Availability Managers,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 7:00,0.0,         !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: SummerDesignDay WinterDesignDay, !- Field 13
    Until: 24:00,1.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0,        !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    Sys-A CW Sec Loop Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.67;       !- Field 3

  Schedule:Compact,
    Sys-A HW Sec Loop Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82.0;       !- Field 3

  Schedule:Compact,
    Sys-A SEASONAL RESET MIXED AIR TEMP SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,14.00,      !- Field 3
    Through: 9/30,           !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,11.00,      !- Field 7
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,14.00;      !- Field 11

  Schedule:Compact,
    Sys-A SEASONAL RESET SUPPLY AIR TEMP SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,16.00,      !- Field 3
    Through: 9/30,           !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,13.00,      !- Field 7
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,16.00;      !- Field 11

  Schedule:Compact,
    Sys-B CW Sec Loop Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.67;       !- Field 3

  Schedule:Compact,
    Sys-B HW Sec Loop Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82.;        !- Field 3

  Schedule:Compact,
    Sys-B SEASONAL RESET MIXED AIR TEMP SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,14.00,      !- Field 3
    Through: 9/30,           !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,11.00,      !- Field 7
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,14.00;      !- Field 11

  Schedule:Compact,
    Sys-B SEASONAL RESET SUPPLY AIR TEMP SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,16.00,      !- Field 3
    Through: 9/30,           !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,13.00,      !- Field 7
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,16.00;      !- Field 11

  Schedule:Compact,
    SysAvailApplicSch,       !- Name
    On/OffHV,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Thermostat Control SingleSetpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,3;          !- Field 3

  Schedule:Compact,
    WindOpen_Sched,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24.;        !- Field 3

  Schedule:Compact,
    WORK_EFF-SCHED,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched_Original,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,0.25,       !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.25,       !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,1.0;        !- Field 10

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,0.25,       !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.25,       !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 06:00,1,          !- Field 10
    Until: 22:00,1,          !- Field 12
    Until: 24:00,1;          !- Field 14

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched_A,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,0.25,       !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.25,       !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 06:00,0.15,       !- Field 10
    Until: 22:00,0.15,       !- Field 12
    Until: 24:00,0.15;       !- Field 14

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched_B,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,0.25,       !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.25,       !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 06:00,0.2,        !- Field 10
    Until: 22:00,0.2,        !- Field 12
    Until: 24:00,0.2;        !- Field 14

  Schedule:Compact,
    MinOA_Fraction_Sched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 06:00,0.25,       !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.25,       !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 06:00,0.25,       !- Field 10
    Until: 22:00,0.25,       !- Field 12
    Until: 24:00,0.25;       !- Field 14

  Schedule:Compact,
    chilled_water_temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    Deck_Temperature_cp,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,11.7;       !- Field 3

  Schedule:Compact,
    Deck_Temperature_A,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10/14,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,11.7,       !- Field 3
    Through: 10/22,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,10.0,       !- Field 7
    Through: 11/30,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,11.7,       !- Field 11
    Through: 12/31,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,11.7;       !- Field 15

  Schedule:Compact,
    Deck_Temperature_B,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 10/14,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,11.7,       !- Field 3
    Through: 10/15,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,11.7,       !- Field 7
    Through: 10/17,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,11.0,       !- Field 11
    Through: 10/22,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,11.7,       !- Field 15
    Through: 11/30,          !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,11.7,       !- Field 19
    Through: 12/31,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,11.7;       !- Field 23

  Schedule:Compact,
    Hot_Water_Temperature,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,67;         !- Field 3

  Schedule:Compact,
    ScreenSchedule,          !- Name
    Integer,                 !- Schedule Type Limits Name
    Through: 10/12,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 12/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1;          !- Field 7

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

  Schedule:Constant,Always On Discrete hvac_library,OnOff hvac_library,1;

  Schedule:Constant,Always On Discrete 11,OnOff 5,1;

  Schedule:Constant,Always On Discrete 23,OnOff 17,1;

  Schedule:Constant,Always Off Discrete,OnOff,0;

  Schedule:Constant,Always Off Discrete 1,OnOff,0;

  Schedule:Constant,Always Off Discrete 2,OnOff,0;

  Schedule:Constant,Always Off Discrete 3,OnOff,0;

  Schedule:Constant,Always Off Discrete 4,OnOff,0;

  Schedule:Constant,Always Off Discrete 5,OnOff,0;

  Schedule:Constant,Always On Continuous,OnOff,1;

  Schedule:Constant,Always On Continuous 1,OnOff,1;

  Schedule:Constant,Always On Continuous 2,OnOff,1;

  Schedule:Constant,Always On Continuous 3,OnOff,1;

  Schedule:Constant,Always On Continuous 4,OnOff,1;

  Schedule:Constant,Always On Continuous 5,OnOff,1;

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,Always On Discrete 1,OnOff,1;

  Schedule:Constant,Always On Discrete 10,OnOff 4,1;

  Schedule:Constant,Always On Discrete 12,OnOff 6,1;

  Schedule:Constant,Always On Discrete 13,OnOff 7,1;

  Schedule:Constant,Always On Discrete 14,OnOff 8,1;

  Schedule:Constant,Always On Discrete 15,OnOff 9,1;

  Schedule:Constant,Always On Discrete 16,OnOff 10,1;

  Schedule:Constant,Always On Discrete 17,OnOff 11,1;

  Schedule:Constant,Always On Discrete 18,OnOff 12,1;

  Schedule:Constant,Always On Discrete 19,OnOff 13,1;

  Schedule:Constant,Always On Discrete 2,OnOff,1;

  Schedule:Constant,Always On Discrete 20,OnOff 14,1;

  Schedule:Constant,Always On Discrete 21,OnOff 15,1;

  Schedule:Constant,Always On Discrete 22,OnOff 16,1;

  Schedule:Constant,Always On Discrete 24,OnOff 18,1;

  Schedule:Constant,Always On Discrete 25,OnOff 19,1;

  Schedule:Constant,Always On Discrete 3,OnOff,1;

  Schedule:Constant,Always On Discrete 4,OnOff,1;

  Schedule:Constant,Always On Discrete 5,OnOff,1;

  Schedule:Constant,Always On Discrete 6,OnOff,1;

  Schedule:Constant,Always On Discrete 7,OnOff 1,1;

  Schedule:Constant,Always On Discrete 8,OnOff 2,1;

  Schedule:Constant,Always On Discrete 9,OnOff 3,1;

  Schedule:Constant,Always On Discrete 26,OnOff,1;

  Schedule:Constant,Always Off Discrete 6,OnOff,0;

  Schedule:Constant,Always On Continuous 6,OnOff,1;

  Schedule:Constant,Always On Discrete 27,OnOff,1;

  Schedule:Constant,Always On Discrete 28,OnOff,1;

  Schedule:Constant,Always On Discrete 29,OnOff,1;

  Schedule:Constant,Always On Discrete 30,OnOff,1;

  Schedule:Constant,Always On Discrete 31,OnOff,1;

  Schedule:Constant,Always On Discrete 32,OnOff,1;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    Acous Tile 3/4",         !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1331,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

  Material,
    AdditionalInsulation 6", !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    0.023,                   !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Carpet 1/4",             !- Name
    MediumSmooth,            !- Roughness
    0.0064,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Cement Board 0.65",      !- Name
    MediumSmooth,            !- Roughness
    0.0165,                  !- Thickness {m}
    0.597,                   !- Conductivity {W/m-K}
    1922,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Cotton Batt 7",          !- Name
    MediumSmooth,            !- Roughness
    0.178,                   !- Thickness {m}
    0.059,                   !- Conductivity {W/m-K}
    1480,                    !- Density {kg/m3}
    1307,                    !- Specific Heat {J/kg-K}
    0.2,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-Hwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.0889,                  !- Thickness {m}
    0.0503,                  !- Conductivity {W/m-K}
    107.1,                   !- Density {kg/m3}
    1274,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-Hwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.046,                   !- Conductivity {W/m-K}
    75.3,                    !- Density {kg/m3}
    1250,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-Jwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.0565,                  !- Conductivity {W/m-K}
    619.6,                   !- Density {kg/m3}
    1010,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-Jwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.0889,                  !- Thickness {m}
    0.0465,                  !- Conductivity {W/m-K}
    105.1,                   !- Density {kg/m3}
    1273,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-Kwall Middle,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.0504,                  !- Conductivity {W/m-K}
    48.3,                    !- Density {kg/m3}
    1228,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-Kwall North Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    109.2,                   !- Density {kg/m3}
    1276,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-Kwall South Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    109.2,                   !- Density {kg/m3}
    1276,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.1842,                  !- Thickness {m}
    0.205,                   !- Conductivity {W/m-K}
    270,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-SouthWall,!- Name
    MediumSmooth,            !- Roughness
    0.1524,                  !- Thickness {m}
    0.174,                   !- Conductivity {W/m-K}
    105.9,                   !- Density {kg/m3}
    1312,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K2-Hwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.1803,                  !- Thickness {m}
    0.0635,                  !- Conductivity {W/m-K}
    89.6,                    !- Density {kg/m3}
    1261,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K2-Hwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.0488,                  !- Conductivity {W/m-K}
    297.9,                   !- Density {kg/m3}
    1411,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K2-Jwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.1848,                  !- Thickness {m}
    0.184,                   !- Conductivity {W/m-K}
    747.9,                   !- Density {kg/m3}
    1599,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K2-Jwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1053,                  !- Thickness {m}
    0.096,                   !- Conductivity {W/m-K}
    873,                     !- Density {kg/m3}
    1109,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K2-Kwall North Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.065,                   !- Conductivity {W/m-K}
    111.3,                   !- Density {kg/m3}
    1278,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K2-Kwall South Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.046,                   !- Conductivity {W/m-K}
    111.3,                   !- Density {kg/m3}
    1278,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K2-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.0418,                  !- Conductivity {W/m-K}
    72.9,                    !- Density {kg/m3}
    1249,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K3-Hwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.508,                   !- Thickness {m}
    0.116,                   !- Conductivity {W/m-K}
    563.7,                   !- Density {kg/m3}
    968,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K3-Hwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.3927,                  !- Thickness {m}
    0.066,                   !- Conductivity {W/m-K}
    1428,                    !- Density {kg/m3}
    1044,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K3-Jwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1827,                  !- Thickness {m}
    0.292,                   !- Conductivity {W/m-K}
    694,                     !- Density {kg/m3}
    1287,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K3-Kwall North Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.197,                   !- Thickness {m}
    0.052,                   !- Conductivity {W/m-K}
    874.9,                   !- Density {kg/m3}
    1312,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K3-Kwall South Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.197,                   !- Thickness {m}
    0.042,                   !- Conductivity {W/m-K}
    853.6,                   !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K4-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.1524,                  !- Thickness {m}
    0.136,                   !- Conductivity {W/m-K}
    80.1,                    !- Density {kg/m3}
    1314,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K5-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.0889,                  !- Thickness {m}
    0.3706,                  !- Conductivity {W/m-K}
    79.4,                    !- Density {kg/m3}
    230,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Gypsum Board 1/2",       !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.69,                    !- Solar Absorptance
    0.63;                    !- Visible Absorptance

  Material,
    Gypsum Board 5/8",       !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.69,                    !- Solar Absorptance
    0.63;                    !- Visible Absorptance

  Material,
    HW CONCRETE 5",          !- Name
    Rough,                   !- Roughness
    0.127,                   !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Ins Board 3/4" R3.8,     !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! change the roof u-value

  Material,
    Ins Board 4" R20,        !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Ins Board 4" R35,        !- Name
    MediumSmooth,            !- Roughness
    0.22806,                 !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Ins Board 7.5" R13,      !- Name
    MediumSmooth,            !- Roughness
    0.1905,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1318,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Metal Panel 0.0433,      !- Name
    MediumSmooth,            !- Roughness
    0.0011,                  !- Thickness {m}
    62,                      !- Conductivity {W/m-K}
    7580,                    !- Density {kg/m3}
    485,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Plywood 1.125",          !- Name
    MediumSmooth,            !- Roughness
    0.0286,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Plywood 1/2",            !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Plywood 3/4",            !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Polyiso 2",              !- Name
    MediumSmooth,            !- Roughness
    0.0508,                  !- Thickness {m}
    0.02202,                 !- Conductivity {W/m-K}
    31.65,                   !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Polyiso 2.25" TempNwall NorthFacing,  !- Name
    MediumSmooth,            !- Roughness
    0.0572,                  !- Thickness {m}
    0.0186,                  !- Conductivity {W/m-K}
    31.65,                   !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.1,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    Polyiso 2.25" TempNwall SouthFacing,  !- Name
    MediumSmooth,            !- Roughness
    0.0572,                  !- Thickness {m}
    0.0186,                  !- Conductivity {W/m-K}
    31.65,                   !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    Polyiso 4.5",            !- Name
    MediumSmooth,            !- Roughness
    0.1143,                  !- Thickness {m}
    0.0186,                  !- Conductivity {W/m-K}
    31.65,                   !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.2,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Roof Decking 1/2",       !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    850,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.12,                    !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    SIP 7.25",               !- Name
    MediumSmooth,            !- Roughness
    0.1842,                  !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Slab Horizontal Insulation 5",  !- Name
    Smooth,                  !- Roughness
    0.127,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    Spray-on Insul and Wood, !- Name
    Rough,                   !- Roughness
    0.2413,                  !- Thickness {m}
    0.0324,                  !- Conductivity {W/m-K}
    68.71,                   !- Density {kg/m3}
    1558,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.12,                    !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Topping Slab 6",         !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2087,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    Door_StainlessSteel,     !- Name
    MediumSmooth,            !- Roughness
    0.015,                   !- Thickness {m}
    20,                      !- Conductivity {W/m-K}
    8050,                    !- Density {kg/m3}
    450,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

  Material,
    Door_InsulationBoard,    !- Name
    MediumSmooth,            !- Roughness
    0.08,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

  Material,
    AdditionalInsulation,    !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    0.023,                   !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    Air Layer 1.24" vertical-AL21,  !- Name
    0.156;                   !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    Air Layer 3/4" vertical-AL11,  !- Name
    0.158;                   !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    GlzSys_A_B_Detail,       !- Name
    5.110,                   !- U-Factor {W/m2-K}
    0.48,                    !- Solar Heat Gain Coefficient
    0.54;                    !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    GlzSys_B_Detail,         !- Name
    5.110,                   !- U-Factor {W/m2-K}
    0.48,                    !- Solar Heat Gain Coefficient
    0.54;                    !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

  WindowMaterial:Glazing,
    AlFrame-As-Window,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.064,                   !- Thickness {m}
    0,                       !- Solar Transmittance at Normal Incidence
    0.84,                    !- Front Side Solar Reflectance at Normal Incidence
    0.84,                    !- Back Side Solar Reflectance at Normal Incidence
    0,                       !- Visible Transmittance at Normal Incidence
    0.84,                    !- Front Side Visible Reflectance at Normal Incidence
    0.84,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    88.75;                   !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_1808_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00576,                 !- Thickness {m}
    0.735325,                !- Solar Transmittance at Normal Incidence
    0.07024496,              !- Front Side Solar Reflectance at Normal Incidence
    0.06904353,              !- Back Side Solar Reflectance at Normal Incidence
    0.885949,                !- Visible Transmittance at Normal Incidence
    0.07985,                 !- Front Side Visible Reflectance at Normal Incidence
    0.079687,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.625;                   !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_60004_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.001613,                !- Thickness {m}
    0,                       !- Solar Transmittance at Normal Incidence
    0.5,                     !- Front Side Solar Reflectance at Normal Incidence
    0.5,                     !- Back Side Solar Reflectance at Normal Incidence
    0,                       !- Visible Transmittance at Normal Incidence
    0.5,                     !- Front Side Visible Reflectance at Normal Incidence
    0.5,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.2,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                     !- Back Side Infrared Hemispherical Emissivity
    62.000111;               !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_60005_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.047371,                !- Thickness {m}
    0,                       !- Solar Transmittance at Normal Incidence
    0.5,                     !- Front Side Solar Reflectance at Normal Incidence
    0.5,                     !- Back Side Solar Reflectance at Normal Incidence
    0,                       !- Visible Transmittance at Normal Incidence
    0.5,                     !- Front Side Visible Reflectance at Normal Incidence
    0.5,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.050191;                !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_60006_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.001613,                !- Thickness {m}
    0,                       !- Solar Transmittance at Normal Incidence
    0.5,                     !- Front Side Solar Reflectance at Normal Incidence
    0.5,                     !- Back Side Solar Reflectance at Normal Incidence
    0,                       !- Visible Transmittance at Normal Incidence
    0.5,                     !- Front Side Visible Reflectance at Normal Incidence
    0.5,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.2,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                     !- Back Side Infrared Hemispherical Emissivity
    50;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Insulation,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0508,                  !- Thickness {m}
    0,                       !- Solar Transmittance at Normal Incidence
    0.84,                    !- Front Side Solar Reflectance at Normal Incidence
    0.84,                    !- Back Side Solar Reflectance at Normal Incidence
    0,                       !- Visible Transmittance at Normal Incidence
    0.84,                    !- Front Side Visible Reflectance at Normal Incidence
    0.84,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.022;                   !- Conductivity {W/m-K}

! U=5.778  SHGC=0.819  TSOL=0.775  TVIS=0.881

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

  WindowMaterial:Gas,
    Air 50.8,                !- Name
    Air,                     !- Gas Type
    0.0508;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0476,          !- Name
    Air,                     !- Gas Type
    0.0476;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_206_W_0_0001,        !- Name
    Custom,                  !- Gas Type
    0.0001,                  !- Thickness {m}
    0.002873,                !- Conductivity Coefficient A {W/m-K}
    7.76e-05,                !- Conductivity Coefficient B {W/m-K2}
    ,                        !- Conductivity Coefficient C {W/m-K3}
    3.723e-06,               !- Viscosity Coefficient A {kg/m-s}
    4.94e-08,                !- Viscosity Coefficient B {kg/m-s-K}
    ,                        !- Viscosity Coefficient C {kg/m-s-K2}
    1002.737,                !- Specific Heat Coefficient A {J/kg-K}
    0.012324,                !- Specific Heat Coefficient B {J/kg-K2}
    ,                        !- Specific Heat Coefficient C {J/kg-K3}
    28.969999;               !- Molecular Weight {g/mol}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========
!- Slat Angle {deg}, 0->fully closed, 90->fully open
!- Change Blind to Glass Distance {m} 0.05

  WindowMaterial:Blind,
    BLIND WITH HIGH REFLECTIVITY SLATS,  !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    3.0,                     !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    0.8,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    0.8,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.8,                     !- Front Side Slat Beam Visible Reflectance
    0.8,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.8,                     !- Front Side Slat Diffuse Visible Reflectance
    0.8,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Ceiling-Const,           !- Name
    Cotton Batt 7",          !- Outside Layer
    Acous Tile 3/4";         !- Layer 2

  Construction,
    Floor-SLAB,              !- Name
    HW CONCRETE 5",          !- Outside Layer
    Slab Horizontal Insulation 5",  !- Layer 2
    Topping Slab 6",         !- Layer 3
    Carpet 1/4";             !- Layer 4

  Construction,
    Floor-SLAB_1,            !- Name
    HW CONCRETE 5",          !- Outside Layer
    Slab Horizontal Insulation 5",  !- Layer 2
    Topping Slab 6";         !- Layer 3

  Construction,
    Floor-SLAB_2,            !- Name
    HW CONCRETE 5",          !- Outside Layer
    Slab Horizontal Insulation 5",  !- Layer 2
    Topping Slab 6",         !- Layer 3
    Carpet 1/4",             !- Layer 4
    Polyiso 2",              !- Layer 5
    Polyiso 2",              !- Layer 6
    Plywood 1/2";            !- Layer 7

  Construction,
    Floor-SLAB_3,            !- Name
    HW CONCRETE 5",          !- Outside Layer
    Slab Horizontal Insulation 5",  !- Layer 2
    Topping Slab 6",         !- Layer 3
    Polyiso 2",              !- Layer 4
    Polyiso 2",              !- Layer 5
    Plywood 1/2";            !- Layer 6

  Construction,
    FloorPlnm-Const,         !- Name
    Acous Tile 3/4",         !- Outside Layer
    Cotton Batt 7";          !- Layer 2

  Construction,
    Frame-As-Win CON,        !- Name
    AlFrame-As-Window;       !- Outside Layer

  Construction,
    GlzSys_61,               !- Name
    Glass_60004_LayerAvg,    !- Outside Layer
    Gap_206_W_0_0001,        !- Layer 2
    Glass_60005_LayerAvg,    !- Layer 3
    Gap_206_W_0_0001,        !- Layer 4
    Glass_60004_LayerAvg;    !- Layer 5

  Construction,
    GlzSys_62,               !- Name
    Glass_60004_LayerAvg,    !- Outside Layer
    Gap_1_W_0_0476,          !- Layer 2
    Glass_60004_LayerAvg;    !- Layer 3

  Construction,
    GlzSys_63,               !- Name
    Glass_60006_LayerAvg,    !- Outside Layer
    Gap_206_W_0_0001,        !- Layer 2
    Glass_60005_LayerAvg,    !- Layer 3
    Gap_206_W_0_0001,        !- Layer 4
    Glass_60006_LayerAvg;    !- Layer 5

  Construction,
    GlzSys_Flexlab-Laminate, !- Name
    Glass_1808_LayerAvg;     !- Outside Layer

  Construction,
    Interior Wall,           !- Name
    G01a 19mm Gypsum Board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm Gypsum Board;  !- Layer 3

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    Roof-Const,              !- Name
    Roof Decking 1/2",       !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1.125",          !- Layer 3
    Spray-on Insul and Wood; !- Layer 4

  Construction,
    TempNwall-NorthFacing-CONST-Orig,  !- Name
    Gypsum Board 1/2",       !- Outside Layer
    Gypsum Board 1/2";       !- Layer 2

  Construction,
    TempNwall-NorthFacing-CONST,  !- Name
    Gypsum Board 1/2",       !- Outside Layer
    Gypsum Board 1/2";       !- Layer 2

  Construction,
    TempNwall-SouthFacing-CONST,  !- Name
    Gypsum Board 1/2",       !- Outside Layer
    Gypsum Board 1/2";       !- Layer 2

  Construction,
    ZoneA-E1Wall-Const,      !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Equiv Layer K2-Jwall South,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K3-Jwall South,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K2-Jwall South,  !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

  Construction,
    ZoneA-E1Wall-ElecRoom-Const,  !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneA-E2Wall-Const,      !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

  Construction,
    ZoneA-E2Wall-ElecRoom-Const,  !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneA-E3Wall-Const,      !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K2-Jwall North,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K1-Jwall North,  !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

  Construction,
    ZoneA-EastWall-MechRoom-Const,  !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

  Construction,
    ZoneA-N1Wall-Const,      !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Hwall North,  !- Layer 3
    Plywood 3/4",            !- Layer 4
    Equiv Layer K3-Kwall North Corner,  !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneA-N1Wall-MechRoom-Const,  !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

  Construction,
    ZoneA-N2Wall-Const,      !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K4-NorthWall,!- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneA-N2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneA-N3Wall-Const,      !- Name
    Plywood 3/4",            !- Outside Layer
    Equiv Layer K2-NorthWall,!- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K1-NorthWall,!- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneA-N4Wall-Const,      !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board 5/8";       !- Layer 3

  Construction,
    ZoneA-N5Wall-Const,      !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board 5/8";       !- Layer 3

  Construction,
    ZoneA-NorthWall-ElecRoom-Const,  !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Plywood 3/4";            !- Layer 7

  Construction,
    ZoneA-S1Wall-Const,      !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Jwall South,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-Jwall South,  !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneA-S1WALL-ElecRoom-Const,  !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Plywood 1/2",            !- Layer 2
    Equiv Layer K1-NorthWall,!- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-NorthWall,!- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneA-S1WALL-MECHROOM-Const,  !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board 5/8";       !- Layer 3

  Construction,
    ZoneA-S2Wall-Const,      !- Name
    Cement Board 0.65",      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K1-SouthWall,!- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneA-S2Wall-ElecRoom-Const,  !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneA-S2WALL-MECHROOM-Const,  !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board 5/8";       !- Layer 3

  Construction,
    ZoneA-S3Wall-Const,      !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Hwall South,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-Hwall South,  !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneA-W1Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneA-W1Wall-Const,      !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall South Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall South Corner,  !- Layer 5
    AdditionalInsulation,    !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

  Construction,
    ZoneA-W2Wall-Const,      !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall Middle,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    AdditionalInsulation,    !- Layer 7
    Gypsum Board 5/8";       !- Layer 8

  Construction,
    ZoneA-W3Wall-Const,      !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall North Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall North Corner,  !- Layer 5
    AdditionalInsulation,    !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

  Construction,
    ZoneA-W2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneA-WestWall-ElecRoom-Const,  !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Ins Board 7.5" R13,      !- Layer 4
    Plywood 1/2",            !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneB-E1Wall-Const,      !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Equiv Layer K2-Hwall South,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K3-Hwall South,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K2-Hwall South,  !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

  Construction,
    ZoneB-E2Wall-Const,      !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Plywood 1/2",            !- Layer 6
    SIP 7.25",               !- Layer 7
    Plywood 1/2",            !- Layer 8
    Ins Board 4" R20,        !- Layer 9
    Gypsum Board 5/8";       !- Layer 10

  Construction,
    ZoneB-E3Wall-Const,      !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K2-Hwall North,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Hwall North,  !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneB-E1Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneB-E2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneB-EastWall-ElecRoom-Const,  !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Ins Board 7.5" R13,      !- Layer 4
    Plywood 1/2",            !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneB-N1Wall-Const,      !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K2-Kwall North Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall North Corner,  !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneB-N1Wall-MechRoom-Const,  !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

  Construction,
    ZoneB-N2Wall-Const,      !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K4-NorthWall,!- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneB-N2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneB-N3Wall-Const,      !- Name
    Plywood 3/4",            !- Outside Layer
    Equiv Layer K2-NorthWall,!- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K1-NorthWall,!- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneB-N4Wall-Const,      !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Equiv Layer K5-NorthWall,!- Layer 2
    Gypsum Board 5/8";       !- Layer 3

  Construction,
    ZoneB-N5Wall-Const,      !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board 5/8";       !- Layer 3

  Construction,
    ZoneB-NorthWall-ElecRoom-Const,  !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Plywood 3/4";            !- Layer 7

  Construction,
    ZoneB-S1Wall-Const,      !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K2-Kwall South Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall South Corner,  !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneB-S2Wall-Const,      !- Name
    Cement Board 0.65",      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K1-SouthWall,!- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZONEB-S1WALL-ElecRoom-Const,  !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Plywood 1/2",            !- Layer 2
    Equiv Layer K1-NorthWall,!- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-NorthWall,!- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneB-S1WALL-MECHROOM-Const,  !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board 5/8";       !- Layer 3

  Construction,
    ZoneB-S2Wall-ElecRoom-Const,  !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneB-S2WALL-MECHROOM-Const,  !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Equiv Layer K5-NorthWall,!- Layer 2
    Gypsum Board 5/8";       !- Layer 3

  Construction,
    ZoneB-S3Wall-Const,      !- Name
    Metal Panel 0.0433,      !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Jwall South,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-Jwall South,  !- Layer 5
    Gypsum Board 5/8";       !- Layer 6

  Construction,
    ZoneB-W1Wall-Const,      !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Equiv Layer K2-Jwall South,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K3-Jwall South,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K2-Jwall South,  !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

  Construction,
    ZoneB-W2Wall-Const,      !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

  Construction,
    ZoneB-W3Wall-Const,      !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K2-Jwall North,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K1-Jwall North,  !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

  Construction,
    ZoneB-W1Wall-ElecRoom-Const,  !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneB-W2Wall-ElecRoom-Const,  !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneB-WestWall-MechRoom-Const,  !- Name
    Gypsum Board 5/8",       !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board 5/8";       !- Layer 7

  Construction,
    AllDoor,                 !- Name
    Door_StainlessSteel,     !- Outside Layer
    Door_InsulationBoard,    !- Layer 2
    Door_StainlessSteel;     !- Layer 3

  Construction,
    Sgl_Clr_6mm_Door,        !- Name
    CLEAR 6MM;               !- Outside Layer

  Construction,
    GlzSys_A_B,              !- Name
    GlzSys_A_B_Detail;       !- Outside Layer

  Construction,
    GlzSys_B,                !- Name
    GlzSys_B_Detail;         !- Outside Layer

  Construction,
    GlzSys_A_B_IntBlind,     !- Name
    GlzSys_A_B_Detail,       !- Outside Layer
    BLIND WITH HIGH REFLECTIVITY SLATS;  !- Layer 2

  Construction,
    GlzSys_B_IntBlind,       !- Name
    GlzSys_B_Detail,         !- Outside Layer
    BLIND WITH HIGH REFLECTIVITY SLATS;  !- Layer 2

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    FlexLab-X3-ElecRoom-ZoneA Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-ElecRoom-ZoneB Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-MechRoom-ZoneA Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-MechRoom-ZoneB Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-PlnmA Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-PlnmB Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-E1Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-E2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6593,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.6593,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.6593,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.6593,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    FLOOR,                   !- Surface Type
    Floor-SLAB_3,            !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6593,11.612,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.6593,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 4 {m}
    3.2389,9.322,0,  !- X,Y,Z ==> Vertex 5 {m}
    3.2389,11.612,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    NorthWall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-NorthWall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6593,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.6593,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.2389,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.2389,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF1-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,11.612,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    3.2389,11.612,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    3.2389,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF2-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6593,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.6593,11.612,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,11.612,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S1WALL-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N3Wall-FlexLab-X3-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.2389,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    3.2389,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.6593,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.6593,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S1WALL-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N3Wall-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.2389,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    3.2389,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WestWall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-WestWall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.2389,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    3.2389,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.2389,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.2389,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EastWall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-EastWall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    9.1677,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.1677,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.1677,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    FLOOR,                   !- Surface Type
    Floor-SLAB_3,            !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677,11.612,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.1677,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,10.362,0,  !- X,Y,Z ==> Vertex 4 {m}
    7.5273,10.362,0,  !- X,Y,Z ==> Vertex 5 {m}
    7.5273,11.612,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    NorthWall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-NorthWall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    9.1677,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.5273,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.5273,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF1-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,11.612,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    7.5273,11.612,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    7.5273,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF2-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    9.1677,11.612,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,11.612,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZONEB-S1WALL-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N3Wall-FlexLab-X3-ZoneB-North-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.1677,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.1677,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    7.5273,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZONEB-S1WALL-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N3Wall-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    9.1677,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    9.1677,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-W1Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-W2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    7.5273,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.5273,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.5273,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EastWall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-EastWall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    WestWall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor-FlexLab-X3-MechRoom-ZoneA,  !- Name
    FLOOR,                   !- Surface Type
    Floor-SLAB_3,            !- Construction Name
    FlexLab-X3-MechRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,11.612,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,10.362,0,  !- X,Y,Z ==> Vertex 4 {m}
    4.6593,10.362,0,  !- X,Y,Z ==> Vertex 5 {m}
    4.6593,11.612,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-N1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.6593,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.6593,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-N2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6593,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.6593,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF1-FlexLab-X3-MechRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6593,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.6593,10.362,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,10.362,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF2-FlexLab-X3-MechRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,11.612,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    4.6593,11.612,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    4.6593,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S1WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N5Wall-FlexLab-X3-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7457,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    5.7457,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S2WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-X3-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7457,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7457,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S1WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N5Wall-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7457,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    5.7457,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S2WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    5.7457,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    5.7457,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-W1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-W2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E2Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6593,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.6593,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.6593,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.6593,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-E1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-E2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W2Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    7.5273,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.5273,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.5273,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor-FlexLab-X3-MechRoom-ZoneB,  !- Name
    FLOOR,                   !- Surface Type
    Floor-SLAB_3,            !- Construction Name
    FlexLab-X3-MechRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273,11.612,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.5273,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 4 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 5 {m}
    6.1021,11.612,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-N1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    7.5273,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-N2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.5273,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.5273,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF1-FlexLab-X3-MechRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    7.5273,11.612,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,11.612,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF2-FlexLab-X3-MechRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,10.362,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    7.5273,10.362,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    7.5273,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S1WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N5Wall-FlexLab-X3-ZoneB-North-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.4574,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.4574,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S2WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-X3-ZoneB-North-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4574,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.4574,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S1WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N5Wall-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.4574,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.4574,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S2WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4574,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.4574,9.322,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WestWall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-WestWall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EastWall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-PlnmA, !- Name
    Wall,                    !- Surface Type
    ZoneA-E2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0,4.4956,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor1-FlexLab-X3-PlnmA, !- Name
    Floor,                   !- Surface Type
    FloorPlnm-Const,         !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ceiling-FlexLab-X3-ZoneA-North-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,6.095882911,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.095882911,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2-FlexLab-X3-PlnmA, !- Name
    Floor,                   !- Surface Type
    FloorPlnm-Const,         !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ceiling-FlexLab-X3-ZoneA-Core-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,6.095882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,3.047882911,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.047882911,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.095882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor3-FlexLab-X3-PlnmA, !- Name
    Floor,                   !- Surface Type
    FloorPlnm-Const,         !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ceiling-FlexLab-X3-ZoneA-South-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,3.047882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.047882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-PlnmA, !- Name
    Wall,                    !- Surface Type
    ZoneA-N1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.6481,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    0.6481,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-PlnmA, !- Name
    Wall,                    !- Surface Type
    ZoneA-N2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.2389,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    3.2389,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0.6481,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0.6481,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N3Wall-FlexLab-X3-PlnmA, !- Name
    Wall,                    !- Surface Type
    ZoneA-N3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S3Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    3.2389,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    3.2389,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N4Wall-FlexLab-X3-PlnmA, !- Name
    Wall,                    !- Surface Type
    ZoneA-N4Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S4Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7457,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    5.7457,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N5Wall-FlexLab-X3-PlnmA, !- Name
    Wall,                    !- Surface Type
    ZoneA-N4Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S3Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    5.7457,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    5.7457,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof-FlexLab-X3-ZoneA,   !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0,4.4956,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.322,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.4956;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-PlnmA, !- Name
    Wall,                    !- Surface Type
    ZoneA-S1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.0453,0,4.4956,  !- X,Y,Z ==> Vertex 1 {m}
    6.0453,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0,4.4956;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-PlnmA, !- Name
    Wall,                    !- Surface Type
    ZoneA-S2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1213,0,4.4956,  !- X,Y,Z ==> Vertex 1 {m}
    0.1213,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.0453,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.0453,0,4.4956;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-PlnmA, !- Name
    Wall,                    !- Surface Type
    ZoneA-S3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.4956,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0.1213,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0.1213,0,4.4956;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-PlnmA, !- Name
    Wall,                    !- Surface Type
    ZoneA-W1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.4956,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.8004,4.473808375885,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.8004,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-PlnmA, !- Name
    Wall,                    !- Surface Type
    ZoneA-W2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0.8004,4.473808375885,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.522,4.26358073374812,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.522,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.8004,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W3Wall-FlexLab-X3-PlnmA, !- Name
    Wall,                    !- Surface Type
    ZoneA-W3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,8.522,4.26358073374812,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.322,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.522,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-PlnmB, !- Name
    Wall,                    !- Surface Type
    ZoneB-E1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,0,4.4956,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,0.8004,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,0.800399999999998,4.473808375885;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-PlnmB, !- Name
    Wall,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,0.800399999999998,4.473808375885,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,0.8004,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,8.522,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,8.522,4.26358073374812;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E3Wall-FlexLab-X3-PlnmB, !- Name
    Wall,                    !- Surface Type
    ZoneB-E3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,8.522,4.26358073374812,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,8.522,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor1-FlexLab-X3-PlnmB, !- Name
    Floor,                   !- Surface Type
    FloorPlnm-Const,         !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ceiling-FlexLab-X3-ZoneB-South-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.204,3.047882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,3.047882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2-FlexLab-X3-PlnmB, !- Name
    Floor,                   !- Surface Type
    FloorPlnm-Const,         !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ceiling-FlexLab-X3-ZoneB-Core-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,6.095882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,3.047882911,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,3.047882911,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,6.095882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor3-FlexLab-X3-PlnmB, !- Name
    Floor,                   !- Surface Type
    FloorPlnm-Const,         !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ceiling-FlexLab-X3-ZoneB-North-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.204,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.204,6.095882911,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,6.095882911,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-PlnmB, !- Name
    Wall,                    !- Surface Type
    ZoneB-N1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    11.7589,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    11.7589,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-PlnmB, !- Name
    Wall,                    !- Surface Type
    ZoneB-N2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.7589,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    11.7589,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    9.1677,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    9.1677,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N3Wall-FlexLab-X3-PlnmB, !- Name
    Wall,                    !- Surface Type
    ZoneB-N3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S3Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    9.1677,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N4Wall-FlexLab-X3-PlnmB, !- Name
    Wall,                    !- Surface Type
    ZoneB-N4Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S4Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.4574,9.322,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    6.4574,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N5Wall-FlexLab-X3-PlnmB, !- Name
    Wall,                    !- Surface Type
    ZoneB-S1WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S3Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4574,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.4574,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof-FlexLab-X3-ZoneB,   !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,0,4.4956,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,9.322,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0,4.4956;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-PlnmB, !- Name
    Wall,                    !- Surface Type
    ZoneB-S1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.0957,0,4.4956,  !- X,Y,Z ==> Vertex 1 {m}
    12.0957,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,0,4.4956;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-PlnmB, !- Name
    Wall,                    !- Surface Type
    ZoneB-S2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1713,0,4.4956,  !- X,Y,Z ==> Vertex 1 {m}
    6.1713,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    12.0957,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    12.0957,0,4.4956;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-PlnmB, !- Name
    Wall,                    !- Surface Type
    ZoneB-S3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0,4.4956,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1713,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1713,0,4.4956;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-PlnmB, !- Name
    Wall,                    !- Surface Type
    ZoneB-W2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0,4.4956,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceiling-FlexLab-X3-ZoneA-Core-Zone,  !- Name
    Ceiling,                 !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Floor2-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,3.047882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,6.095882911,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.095882911,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.047882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-ZoneA-Core-Zone,  !- Name
    Wall,                    !- Surface Type
    ZoneA-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-X3-ZoneB-Core-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,3.047882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,3.047882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,6.095882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,6.095882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor-FlexLab-X3-ZoneA-Core-Zone,  !- Name
    Floor,                   !- Surface Type
    Floor-SLAB,              !- Construction Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,6.095882911,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,3.047882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.047882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.095882911,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-ZoneA-Core-Zone,  !- Name
    Wall,                    !- Surface Type
    TempNwall-NorthFacing-CONST,  !- Construction Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SWall-FlexLab-X3-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,6.095882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,6.095882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.095882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.095882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ZoneA-Core-Zone,  !- Name
    Wall,                    !- Surface Type
    TempNwall-SouthFacing-CONST,  !- Construction Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NWallTemp-FlexLab-X3-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,3.047882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.047882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,3.047882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,3.047882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-ZoneA-Core-Zone,  !- Name
    Wall,                    !- Surface Type
    ZoneA-W2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,6.095882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.095882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.047882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.047882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceiling-FlexLab-X3-ZoneA-North-Zone,  !- Name
    Ceiling,                 !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Floor1-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,6.095882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.095882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2bWall-FlexLab-X3-ZoneA,!- Name
    WALL,                    !- Surface Type
    ZoneA-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W2Wall-FlexLab-X3-ZoneB-North-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,6.095882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,6.095882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,8.782,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,8.782,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2cWall-FlexLab-X3-ZoneA,!- Name
    Wall,                    !- Surface Type
    ZoneA-E3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-X3-ZoneB-North-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,8.782,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,8.782,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor1-FlexLab-X3-ZoneA, !- Name
    FLOOR,                   !- Surface Type
    Floor-SLAB,              !- Construction Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,6.095882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.095882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.322,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-ZoneA, !- Name
    Wall,                    !- Surface Type
    ZoneA-N1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.6481,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0.6481,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-ZoneA, !- Name
    Wall,                    !- Surface Type
    ZoneA-N2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.2389,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    3.2389,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.6481,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.6481,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N3Wall-FlexLab-X3-ZoneA, !- Name
    Wall,                    !- Surface Type
    ZoneA-N3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.2389,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.2389,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N4Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N4Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7457,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    5.7457,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N5Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N5Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7457,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7457,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SWall-FlexLab-X3-ZoneA,  !- Name
    WALL,                    !- Surface Type
    TempNwall-SouthFacing-CONST,  !- Construction Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N1Wall-FlexLab-X3-ZoneA-Core-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,6.095882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.095882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,6.095882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,6.095882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W2bWall-FlexLab-X3-ZoneA,!- Name
    WALL,                    !- Surface Type
    ZoneA-W2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.8232,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.8232,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.095882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.095882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W2cWall-FlexLab-X3-ZoneA,!- Name
    WALL,                    !- Surface Type
    ZoneA-W2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,8.522,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.522,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.8232,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.8232,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W3Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.522,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.522,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceiling-FlexLab-X3-ZoneA-South-Zone,  !- Name
    Ceiling,                 !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Floor3-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,3.047882911,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.047882911,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-X3-ZoneB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,3.047882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,3.047882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2-FlexLab-X3-ZoneA, !- Name
    Floor,                   !- Surface Type
    Floor-SLAB,              !- Construction Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,3.047882911,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.047882911,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NWallTemp-FlexLab-X3-ZoneA,  !- Name
    WALL,                    !- Surface Type
    TempNwall-NorthFacing-CONST,  !- Construction Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-X3-ZoneA-Core-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,3.047882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,3.047882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.047882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.047882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-S1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.0453,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.0453,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-S2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1213,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0.1213,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.0453,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.0453,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-S3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.1213,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.1213,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0.8004,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.8004,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W2aWall-FlexLab-X3-ZoneA,!- Name
    WALL,                    !- Surface Type
    ZoneA-W2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,3.047882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.047882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.8004,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.8004,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceiling-FlexLab-X3-ZoneB-Core-Zone,  !- Name
    Ceiling,                 !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Floor2-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,3.047882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,6.095882911,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,6.095882911,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,3.047882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-ZoneB-Core-Zone,  !- Name
    Wall,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,3.047882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,3.047882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,6.095882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,6.095882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor-FlexLab-X3-ZoneB-Core-Zone,  !- Name
    Floor,                   !- Surface Type
    Floor-SLAB,              !- Construction Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,6.095882911,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,3.047882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,3.047882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,6.095882911,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-ZoneB-Core-Zone,  !- Name
    Wall,                    !- Surface Type
    TempNwall-NorthFacing-CONST,  !- Construction Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SWallTemp-FlexLab-X3-ZoneB-North-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,6.095882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,6.095882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,6.095882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,6.095882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ZoneB-Core-Zone,  !- Name
    Wall,                    !- Surface Type
    TempNwall-SouthFacing-CONST,  !- Construction Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N1Wall-FlexLab-X3-ZoneB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,3.047882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,3.047882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,3.047882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,3.047882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-ZoneB-Core-Zone,  !- Name
    Wall,                    !- Surface Type
    ZoneB-W2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-X3-ZoneA-Core-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,6.095882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,6.095882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,3.047882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,3.047882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceiling-FlexLab-X3-ZoneB-North-Zone,  !- Name
    Ceiling,                 !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Floor3-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.204,6.095882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.204,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,6.095882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2bWall-FlexLab-X3-ZoneB-North-Zone,  !- Name
    WALL,                    !- Surface Type
    ZoneB-E3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,7.822,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,7.822,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,8.522,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,8.522,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2aWall-FlexLab-X3-ZoneB-North-Zone,  !- Name
    WALL,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,6.095882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,6.095882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,7.822,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,7.822,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E3Wall-FlexLab-X3-ZoneB-North-Zone,  !- Name
    WALL,                    !- Surface Type
    ZoneB-E3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,8.522,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,8.522,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor1-FlexLab-X3-ZoneB-North-Zone,  !- Name
    FLOOR,                   !- Surface Type
    Floor-SLAB,              !- Construction Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,9.322,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,6.095882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,6.095882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-ZoneB-North-Zone,  !- Name
    WALL,                    !- Surface Type
    ZoneB-N1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.7589,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.7589,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-ZoneB-North-Zone,  !- Name
    WALL,                    !- Surface Type
    ZoneB-N2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.7589,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    11.7589,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.1677,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.1677,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N3Wall-FlexLab-X3-ZoneB-North-Zone,  !- Name
    WALL,                    !- Surface Type
    ZoneB-N3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    9.1677,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N4Wall-FlexLab-X3-ZoneB-North-Zone,  !- Name
    WALL,                    !- Surface Type
    ZoneB-N4Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.4574,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.4574,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N5Wall-FlexLab-X3-ZoneB-North-Zone,  !- Name
    WALL,                    !- Surface Type
    ZoneB-N5Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4574,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.4574,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SWallTemp-FlexLab-X3-ZoneB-North-Zone,  !- Name
    WALL,                    !- Surface Type
    TempNwall-SouthFacing-CONST,  !- Construction Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N1Wall-FlexLab-X3-ZoneB-Core-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,6.095882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,6.095882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,6.095882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,6.095882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-ZoneB-North-Zone,  !- Name
    Wall,                    !- Surface Type
    ZoneB-W3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E2cWall-FlexLab-X3-ZoneA,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,8.782,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,8.782,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-ZoneB-North-Zone,  !- Name
    WALL,                    !- Surface Type
    ZoneB-W2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E2bWall-FlexLab-X3-ZoneA,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,8.782,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,8.782,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,6.095882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,6.095882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceiling-FlexLab-X3-ZoneB-South-Zone,  !- Name
    Ceiling,                 !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Floor1-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.204,3.047882911,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,3.047882911,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,0.8004,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,0.8004,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,0.8004,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,0.8004,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,3.047882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,3.047882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2-FlexLab-X3-ZoneB, !- Name
    Floor,                   !- Surface Type
    Floor-SLAB,              !- Construction Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,3.047882911,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,3.047882911,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-ZoneB, !- Name
    Wall,                    !- Surface Type
    TEMPNWALL-NORTHFACING-CONST,  !- Construction Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-X3-ZoneB-Core-Zone,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,3.047882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,3.047882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,3.047882911,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,3.047882911,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-S1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.0957,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.0957,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-S2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1713,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1713,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.0957,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.0957,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-S3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1713,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1713,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-X3-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,3.047882911,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,3.047882911,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    EXtDoor_ZoneA-ElecRoom,  !- Name
    Door,                    !- Surface Type
    AllDoor,                 !- Construction Name
    WestWall-FlexLab-X3-ElecRoom-ZoneA,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.2389,11.2056,2.4257,  !- X,Y,Z ==> Vertex 1 {m}
    3.2389,11.2056,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.2389,9.7324,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.2389,9.7324,2.4257;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EXtDoor_ZoneB-ElecRoom,  !- Name
    Door,                    !- Surface Type
    AllDoor,                 !- Construction Name
    EastWall-FlexLab-X3-ElecRoom-ZoneB,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ElecRm Door - Flexlab-Frame,  !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    9.1677,9.732,2.426,  !- X,Y,Z ==> Vertex 1 {m}
    9.1677,9.732,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.1677,11.205,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.1677,11.205,2.426;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    IntDoor_MechRoomA,       !- Name
    Door,                    !- Surface Type
    AllDoor,                 !- Construction Name
    S2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Building Surface Name
    IntDoor_ZoneA,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Interior Door - Flexlab-Frame,  !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    4.4153,9.322,2.426,  !- X,Y,Z ==> Vertex 1 {m}
    4.4153,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7362,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7362,9.322,2.426;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    IntDoor_MechRoomB,       !- Name
    Door,                    !- Surface Type
    AllDoor,                 !- Construction Name
    S2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Building Surface Name
    IntDoor_ZoneB,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Interior Door - Flexlab-Frame,  !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    6.5685,9.322,2.426,  !- X,Y,Z ==> Vertex 1 {m}
    6.5685,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.8893,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.8893,9.322,2.426;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EXtDoor_ZoneA,           !- Name
    Window,                  !- Surface Type
    Sgl_Clr_6mm_Door,        !- Construction Name
    N2Wall-FlexLab-X3-ZoneA, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.2098,9.322,2.4257,  !- X,Y,Z ==> Vertex 1 {m}
    2.2098,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.7366,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.7366,9.322,2.4257;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    IntDoor_ZoneA,           !- Name
    Door,                    !- Surface Type
    AllDoor,                 !- Construction Name
    N4Wall-FlexLab-X3-ZoneA, !- Building Surface Name
    IntDoor_MechRoomA,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.7362,9.322,2.426,  !- X,Y,Z ==> Vertex 1 {m}
    5.7362,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4153,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4153,9.322,2.426;  !- X,Y,Z ==> Vertex 4 {m}

! window length from 6.0103 to 6.5103

  FenestrationSurface:Detailed,
    Win_1_1-FlexLab-X3-ZoneA,!- Name
    Window,                  !- Surface Type
    GlzSys_A_B,              !- Construction Name
    S2Wall-FlexLab-X3-ZoneA, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0.1556,0,2.665,  !- X,Y,Z ==> Vertex 1 {m}
    0.1556,0,0.949,  !- X,Y,Z ==> Vertex 2 {m}
    7.0103,0,0.949,  !- X,Y,Z ==> Vertex 3 {m}
    7.0103,0,2.665;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EXtDoor_ZoneB,           !- Name
    Window,                  !- Surface Type
    GlzSys_61,               !- Construction Name
    N2Wall-FlexLab-X3-ZoneB-North-Zone,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Exterior Door - Flexlab-Frame,  !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.4673,9.322,2.426,  !- X,Y,Z ==> Vertex 1 {m}
    11.4673,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.9943,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.9943,9.322,2.426;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    IntDoor_ZoneB,           !- Name
    Door,                    !- Surface Type
    AllDoor,                 !- Construction Name
    N4Wall-FlexLab-X3-ZoneB-North-Zone,  !- Building Surface Name
    IntDoor_MechRoomB,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.8893,9.322,2.426,  !- X,Y,Z ==> Vertex 1 {m}
    7.8893,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.5685,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.5685,9.322,2.426;  !- X,Y,Z ==> Vertex 4 {m}

! window length from 6.0103 to 6.5103

  FenestrationSurface:Detailed,
    Win_1_1-FlexLab-X3-ZoneB,!- Name
    Window,                  !- Surface Type
    GlzSys_B,                !- Construction Name
    S2Wall-FlexLab-X3-ZoneB, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    6.2063,0,2.665,  !- X,Y,Z ==> Vertex 1 {m}
    6.2063,0,0.949,  !- X,Y,Z ==> Vertex 2 {m}
    12.5613,0,0.949,  !- X,Y,Z ==> Vertex 3 {m}
    12.5613,0,2.665;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

  WindowShadingControl,
    Win_1_1-FlexLab-X3-ZoneA_IntShade,  !- Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    GlzSys_A_B_IntBlind,     !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    ScreenSchedule,          !- Schedule Name
    20.0,                    !- Setpoint {W/m2, W or deg C}
    YES,                     !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Win_1_1-FlexLab-X3-ZoneA;!- Fenestration Surface 1 Name

  WindowShadingControl,
    Win_1_1-FlexLab-X3-ZoneB_IntShade,  !- Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    GlzSys_B_IntBlind,       !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    ScreenSchedule,          !- Schedule Name
    20.0,                    !- Setpoint {W/m2, W or deg C}
    YES,                     !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Win_1_1-FlexLab-X3-ZoneB;!- Fenestration Surface 1 Name

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

  WindowProperty:FrameAndDivider,
    ElecRm Door - Flexlab-Frame,  !- Name
    0.066213,                !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    151.530746,              !- Frame Conductance {W/m2-K}
    2.273455,                !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Frame Solar Absorptance
    0.3,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    Exterior Door - Flexlab-Frame,  !- Name
    0.052104,                !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5.26126,                 !- Frame Conductance {W/m2-K}
    3.435442,                !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Frame Solar Absorptance
    0.3,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    Frame&Div_1_1-FlexLab-X3-ZoneB,  !- Name
    0,                       !- Frame Width {m}
    0.0445008,               !- Frame Outside Projection {m}
    0.0518159969520001,      !- Frame Inside Projection {m}
    5.67820621737,           !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0509016000000001,      !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    4,                       !- Number of Vertical Dividers
    0.0445008,               !- Divider Outside Projection {m}
    0.0518159996952001,      !- Divider Inside Projection {m}
    5.67820621737,           !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0.1524,                  !- Inside Sill Depth {m}
    0.3,                     !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.3;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    Interior Door - Flexlab-Frame,  !- Name
    0.142455,                !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    3.007823,                !- Frame Conductance {W/m2-K}
    3.79158,                 !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Frame Solar Absorptance
    0.3,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS Orig ===========

  InternalMass,
    FlexLab-X3-ZoneA-Core-Zone Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    9.29368;                 !- Surface Area {m2}

  InternalMass,
    FlexLab-X3-ZoneA-South-Zone Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    9.29368;                 !- Surface Area {m2}

  InternalMass,
    FlexLab-X3-ZoneA-North-Zone Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    8.36431;                 !- Surface Area {m2}

  InternalMass,
    FlexLab-X3-ZoneB-Core-Zone Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    9.29368;                 !- Surface Area {m2}

  InternalMass,
    FlexLab-X3-ZoneB-South-Zone Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    9.29368;                 !- Surface Area {m2}

  InternalMass,
    FlexLab-X3-ZoneB-North-Zone Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    8.36431;                 !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

  Shading:Building:Detailed,
    Eastside Fin,            !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.2513,-0.473,4.41,  !- X,Y,Z ==> Vertex 1 {m}
    12.2513,-0.473,0.46,  !- X,Y,Z ==> Vertex 2 {m}
    12.2513,-0.27,0.46,  !- X,Y,Z ==> Vertex 3 {m}
    12.2513,-0.27,4.41;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Flexlax-X2 Shade,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.2042,0,9.3,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,0,4.4954,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,7.822,4.284,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,7.822,9.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Middle Fin,              !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.1021,-0.473,4.41,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,-0.473,0.46,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,-0.27,0.46,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,-0.27,4.41;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PlnmA_Eastside Fin,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.0743,-0.0762,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    6.0743,-0.0762,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.0743,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.0743,0,4.4954;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PlnmA_Westside Fin,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.01,-0.0762,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    0.01,-0.0762,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0.01,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0.01,0,4.4954;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PlnmB_Eastside Fin,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.1253,-0.0762,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    12.1253,-0.0762,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    12.1253,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    12.1253,0,4.4954;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PlnmB_Westside Fin,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.1423,-0.0762,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    6.1423,-0.0762,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1423,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1423,0,4.4954;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Westside Fin,            !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.0603,-0.473,4.41,  !- X,Y,Z ==> Vertex 1 {m}
    0.0603,-0.473,0.46,  !- X,Y,Z ==> Vertex 2 {m}
    0.0603,-0.27,0.46,  !- X,Y,Z ==> Vertex 3 {m}
    0.0603,-0.27,4.41;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    ZoneA_Eastside Fin,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.0743,-0.0762,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.0743,-0.0762,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.0743,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.0743,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    ZoneA_Westside Fin,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.01,-0.0762,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0.01,-0.0762,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.01,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.01,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    ZoneB_Eastside Fin,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.1253,-0.0762,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.1253,-0.0762,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.1253,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.1253,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    ZoneB_Westside Fin,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.1423,-0.0762,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1423,-0.0762,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1423,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1423,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SHADING:ZONE:DETAILED ===========

  Shading:Zone:Detailed,
    OVH-Low-S2Wall-FlexLab-X3-ZoneA,  !- Name
    S1Wall-FlexLab-X3-ZoneA, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.0453,0,2.75,  !- X,Y,Z ==> Vertex 1 {m}
    6.0453,0.045,2.75,  !- X,Y,Z ==> Vertex 2 {m}
    0.1023,0.045,2.75,  !- X,Y,Z ==> Vertex 3 {m}
    0.1023,0,2.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    OVH-Low-S2Wall-FlexLab-X3-ZoneB,  !- Name
    S3Wall-FlexLab-X3-ZoneB, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.0873,0,2.75,  !- X,Y,Z ==> Vertex 1 {m}
    12.0873,0.045,2.75,  !- X,Y,Z ==> Vertex 2 {m}
    6.1723,0.045,2.75,  !- X,Y,Z ==> Vertex 3 {m}
    6.1723,0,2.75;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    A_Core_Zone_People,      !- Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    OCC-SCHED,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY-SCHED,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF-SCHED,          !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING-SCHED,          !- Clothing Insulation Schedule Name
    AIR_VELO-SCHED,          !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    A_North_Zone_People,     !- Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    OCC-SCHED,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY-SCHED,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF-SCHED,          !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING-SCHED,          !- Clothing Insulation Schedule Name
    AIR_VELO-SCHED,          !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    A_South_Zone_People,     !- Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    OCC-SCHED,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY-SCHED,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF-SCHED,          !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING-SCHED,          !- Clothing Insulation Schedule Name
    AIR_VELO-SCHED,          !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    B_Core_Zone_People,      !- Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    OCC-SCHED,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY-SCHED,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF-SCHED,          !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING-SCHED,          !- Clothing Insulation Schedule Name
    AIR_VELO-SCHED,          !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    B_North_Zone_People,     !- Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    OCC-SCHED,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY-SCHED,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF-SCHED,          !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING-SCHED,          !- Clothing Insulation Schedule Name
    AIR_VELO-SCHED,          !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    B_South_Zone_People,     !- Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    OCC-SCHED,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY-SCHED,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF-SCHED,          !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING-SCHED,          !- Clothing Insulation Schedule Name
    AIR_VELO-SCHED,          !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    A_Core_Zone_Lights,      !- Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    A-LIGHT-SCHED,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    186,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    A_North_Zone_Lights,     !- Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    A-LIGHT-SCHED,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    197,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    A_South_Zone_Lights,     !- Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    A-LIGHT-SCHED,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    186,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    B_Core_Zone_Lights,      !- Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    B-LIGHT-SCHED,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    186,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    B_North_Zone_Lights,     !- Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    B-LIGHT-SCHED,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    197,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    B_South_Zone_Lights,     !- Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    B-LIGHT-SCHED,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    186,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    A_Core_Zone_Electric Equipment,  !- Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    A-EQUIP-SCHED,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    186,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    A_North_Zone_Electric Equipment,  !- Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    A-EQUIP-SCHED,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    197,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    A_South_Zone_Electric Equipment,  !- Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    A-EQUIP-SCHED,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    186,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    B_Core_Zone_Electric Equipment,  !- Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    B-EQUIP-SCHED,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    186,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    B_North_Zone_Electric Equipment,  !- Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    B-EQUIP-SCHED,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    197,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    B_South_Zone_Electric Equipment,  !- Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone or ZoneList or Space or SpaceList Name
    B-EQUIP-SCHED,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    186,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========
!- Infiltration rate = 0.001025232, now is *10 =

  ZoneInfiltration:DesignFlowRate,
    FlexLab-X3-ZoneA-Core-Zone Infiltration,  !- Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone or ZoneList Name
    INFIL-SCHED,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001025232,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FlexLab-X3-ZoneA-North-Zone Infiltration,  !- Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone or ZoneList Name
    INFIL-SCHED,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001025232,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FlexLab-X3-ZoneA-South-Zone Infiltration,  !- Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone or ZoneList Name
    INFIL-SCHED,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001025232,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FlexLab-X3-ZoneB-Core-Zone Infiltration,  !- Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone or ZoneList Name
    INFIL-SCHED,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001025232,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FlexLab-X3-ZoneB-North-Zone Infiltration,  !- Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone or ZoneList Name
    INFIL-SCHED,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001025232,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FlexLab-X3-ZoneB-South-Zone Infiltration,  !- Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone or ZoneList Name
    INFIL-SCHED,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001025232,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FlexLab-X3-PlnmA Infiltration,  !- Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone or ZoneList Name
    INFIL-SCHED,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001025232,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FlexLab-X3-PlnmB Infiltration,  !- Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone or ZoneList Name
    INFIL-SCHED,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001025232,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneCrossMixing,
    ZoneA-South-Core,        !- Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone Name
    AlwaysOn,                !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.03,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneCrossMixing,
    ZoneB-South-Core,        !- Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone Name
    AlwaysOn,                !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.02,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneCrossMixing,
    ZoneB-North-Core,        !- Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone Name
    AlwaysOn,                !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.03,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

  ZoneCrossMixing,
    ZoneA-North-Core,        !- Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone Name
    AlwaysOn,                !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.02,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    FlexLab-X3-ZoneA-B Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00707,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

  DesignSpecification:ZoneAirDistribution,
    FlexLab-X3-ZoneA-Core-Zone Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    FlexLab-X3-ZoneA-North-Zone Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    FlexLab-X3-ZoneA-South-Zone Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    FlexLab-X3-ZoneB-Core-Zone Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    FlexLab-X3-ZoneB-North-Zone Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    FlexLab-X3-ZoneB-South-Zone Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FlexLab-X3-ZoneA-B Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    FlexLab-X3-ZoneA-Core-Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FlexLab-X3-ZoneA-B Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    FlexLab-X3-ZoneA-North-Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FlexLab-X3-ZoneA-B Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    FlexLab-X3-ZoneA-South-Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FlexLab-X3-ZoneA-B Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    FlexLab-X3-ZoneB-Core-Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FlexLab-X3-ZoneA-B Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    FlexLab-X3-ZoneB-North-Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    FlexLab-X3-ZoneA-B Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    FlexLab-X3-ZoneB-South-Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

  Sizing:System,
    FlexLab-X3-ZoneA-VAV-Reheat,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    FlexLab-X3-ZoneB-VAV-Reheat,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67,                    !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone Thermostat,  !- Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone or ZoneList Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

  ZoneControl:Thermostat,
    FlexLab-X3-ZoneA-North-Zone Thermal Zone Thermostat,  !- Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone or ZoneList Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2;  !- Control 1 Name

  ZoneControl:Thermostat,
    FlexLab-X3-ZoneA-South-Zone Thermal Zone Thermostat,  !- Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone or ZoneList Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3;  !- Control 1 Name

  ZoneControl:Thermostat,
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone Thermostat,  !- Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone or ZoneList Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4;  !- Control 1 Name

  ZoneControl:Thermostat,
    FlexLab-X3-ZoneB-North-Zone Thermal Zone Thermostat,  !- Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone or ZoneList Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5;  !- Control 1 Name

  ZoneControl:Thermostat,
    FlexLab-X3-ZoneB-South-Zone Thermal Zone Thermostat,  !- Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone or ZoneList Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 6;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    HTG-SCHED,               !- Heating Setpoint Temperature Schedule Name
    ZoneA-CLG-SCHED;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,  !- Name
    HTG-SCHED,               !- Heating Setpoint Temperature Schedule Name
    ZoneA-CLG-SCHED;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,  !- Name
    HTG-SCHED,               !- Heating Setpoint Temperature Schedule Name
    ZoneA-CLG-SCHED;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,  !- Name
    HTG-SCHED,               !- Heating Setpoint Temperature Schedule Name
    ZoneB-CLG-SCHED;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,  !- Name
    HTG-SCHED,               !- Heating Setpoint Temperature Schedule Name
    ZoneB-CLG-SCHED;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 6,  !- Name
    HTG-SCHED,               !- Heating Setpoint Temperature Schedule Name
    ZoneB-CLG-SCHED;         !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV A-MechRoom,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    CAV A-MechRoom Terminal Inlet Air Node,  !- Air Inlet Node Name
    CAV A-MechRoom Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.11,                    !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CAV B-MechRoom,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    CAV B-MechRoom Terminal Inlet Air Node,  !- Air Inlet Node Name
    CAV B-MechRoom Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.115,                   !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

  AirTerminal:SingleDuct:VAV:Reheat,
    VAV Elec Rht A-Core-Zone,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV Elec Rht A-Core-Zone Damper Outlet,  !- Damper Air Outlet Node Name
    Node 39,                 !- Air Inlet Node Name
    0.106188075,             !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.032092396,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    VAV Elec Rht Coil,       !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 5,                  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    VAV Elec Rht A-North-Zone,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV Elec Rht A-North-Zone Damper Outlet,  !- Damper Air Outlet Node Name
    Node 47,                 !- Air Inlet Node Name
    0.106188075,             !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.032092396,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    VAV Elec Rht Coil 1,     !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 42,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

! 0.1887788,               !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:VAV:Reheat,
    VAV Elec Rht A-South-Zone,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV Elec Rht A-South-Zone Damper Outlet,  !- Damper Air Outlet Node Name
    Node 50,                 !- Air Inlet Node Name
    0.1887788,               !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.049554435,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    VAV Elec Rht Coil 2,     !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 48,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    VAV Elec Rht B-Core-Zone,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV Elec Rht B-Core-Zone Damper Outlet,  !- Damper Air Outlet Node Name
    Node 64,                 !- Air Inlet Node Name
    0.106188075,             !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.032092396,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    VAV Elec Rht Coil 3,     !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 55,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    VAV Elec Rht B-North-Zone,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV Elec Rht B-North-Zone Damper Outlet,  !- Damper Air Outlet Node Name
    Node 67,                 !- Air Inlet Node Name
    0.106188075,             !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.032092396,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    VAV Elec Rht Coil 4,     !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 65,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    VAV Elec Rht B-South-Zone,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV Elec Rht B-South-Zone Damper Outlet,  !- Damper Air Outlet Node Name
    Node 70,                 !- Air Inlet Node Name
    0.1887788,               !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.049554435,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    VAV Elec Rht Coil 5,     !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 68,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

  ZoneHVAC:AirDistributionUnit,
    ADU VAV Elec Rht A-Core-Zone,  !- Name
    Node 5,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV Elec Rht A-Core-Zone,!- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    ADU VAV Elec Rht A-North-Zone,  !- Name
    Node 42,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV Elec Rht A-North-Zone,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    ADU VAV Elec Rht A-South-Zone,  !- Name
    Node 48,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV Elec Rht A-South-Zone,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    ADU VAV Elec Rht B-Core-Zone,  !- Name
    Node 55,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV Elec Rht B-Core-Zone,!- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    ADU VAV Elec Rht B-North-Zone,  !- Name
    Node 65,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV Elec Rht B-North-Zone,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    ADU VAV Elec Rht B-South-Zone,  !- Name
    Node 68,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV Elec Rht B-South-Zone,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    ADU CAV A-MechRoom,      !- Name
    CAV A-MechRoom Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV A-MechRoom,          !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    ADU CAV B-MechRoom,      !- Name
    CAV B-MechRoom Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CAV B-MechRoom,          !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV Elec Rht A-Core-Zone,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    FlexLab-X3-ZoneA-North-Zone Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV Elec Rht A-North-Zone,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    FlexLab-X3-ZoneA-South-Zone Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV Elec Rht A-South-Zone,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV Elec Rht B-Core-Zone,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    FlexLab-X3-ZoneB-North-Zone Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV Elec Rht B-North-Zone,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    FlexLab-X3-ZoneB-South-Zone Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV Elec Rht B-South-Zone,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    FlexLab-X3-ZoneB-MechRoom Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV B-MechRoom,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    FlexLab-X3-ZoneA-MechRoom Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU CAV A-MechRoom,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {4b9f6877-1aac-4d68-b5a4-7bf6f3480aa8},  !- Zone Air Node Name
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {5cde7b5a-a49c-4b94-88d4-4f316fd1b4ed},  !- Zone Air Node Name
    FlexLab-X3-ZoneA-North-Zone Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {006adb08-d66a-4901-9b33-e99b621f74cb},  !- Zone Air Node Name
    FlexLab-X3-ZoneA-South-Zone Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {2c34a7e9-51f6-45c2-9231-7aa9204a76b4},  !- Zone Air Node Name
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {fb6f8300-3039-4628-b29a-78f00e8d45df},  !- Zone Air Node Name
    FlexLab-X3-ZoneB-North-Zone Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {ccecbb53-dfb4-4f53-aea4-8a30d2b5d7bf},  !- Zone Air Node Name
    FlexLab-X3-ZoneB-South-Zone Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FlexLab-X3-MechRoom-ZoneB Thermal Zone,  !- Zone Name
    FlexLab-X3-ZoneB-MechRoom Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    FlexLab-X3-ZoneB-MechRoom Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FlexLab-X3-ZoneB-MechRoom Zone Air Node,  !- Zone Air Node Name
    FlexLab-X3-ZoneB-MechRoom Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FlexLab-X3-MechRoom-ZoneA Thermal Zone,  !- Zone Name
    FlexLab-X3-ZoneA-MechRoom Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    FlexLab-X3-ZoneA-MechRoom Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FlexLab-X3-ZoneA-MechRoom Zone Air Node,  !- Zone Air Node Name
    FlexLab-X3-ZoneA-MechRoom Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    Fan Variable Volume CellA,  !- Name
    Always On Discrete 7,    !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    741,                     !- Pressure Rise {Pa}
    1.27,                    !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.3776,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 10,                 !- Air Inlet Node Name
    Node 2,                  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

!    0.5,                  !- Fan Power Minimum Air Flow Rate {m3/s}

  Fan:VariableVolume,
    Fan Variable Volume CellB,  !- Name
    Always On Discrete 19,   !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    741,                     !- Pressure Rise {Pa}
    1.27,                    !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.3776,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 60,                 !- Air Inlet Node Name
    Node 52,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

  Coil:Cooling:Water,
    Coil Cooling Water CellA,!- Name
    Always On Discrete 10,   !- Availability Schedule Name
    8.76953779999999E-04,    !- Design Water Flow Rate {m3/s}
    1.27425809664,           !- Design Air Flow Rate {m3/s}
    11.1111111111111,        !- Design Inlet Water Temperature {C}
    23.8888888888889,        !- Design Inlet Air Temperature {C}
    13.3333333333333,        !- Design Outlet Air Temperature {C}
    0.009,                   !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 32,                 !- Water Inlet Node Name
    Node 38,                 !- Water Outlet Node Name
    Node 8,                  !- Air Inlet Node Name
    Node 9,                  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    Coil Cooling Water CellB,!- Name
    Always On Discrete 22,   !- Availability Schedule Name
    8.76953779999999E-04,    !- Design Water Flow Rate {m3/s}
    1.27425809664,           !- Design Air Flow Rate {m3/s}
    11.1111111111111,        !- Design Inlet Water Temperature {C}
    23.8888888888889,        !- Design Inlet Air Temperature {C}
    13.3333333333333,        !- Design Outlet Air Temperature {C}
    0.009,                   !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 89,                 !- Water Inlet Node Name
    Node 90,                 !- Water Outlet Node Name
    Node 58,                 !- Air Inlet Node Name
    Node 59,                 !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

  Coil:Heating:Water,
    Coil Heating Water CellA,!- Name
    Always On Discrete 9,    !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 22,                 !- Water Inlet Node Name
    Node 23,                 !- Water Outlet Node Name
    Node 9,                  !- Air Inlet Node Name
    Node 10,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water CellB,!- Name
    Always On Discrete 21,   !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 61,                 !- Water Inlet Node Name
    Node 62,                 !- Water Outlet Node Name
    Node 59,                 !- Air Inlet Node Name
    Node 60,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

  Coil:Heating:Electric,
    VAV Elec Rht Coil,       !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    VAV Elec Rht A-Core-Zone Damper Outlet,  !- Air Inlet Node Name
    Node 5;                  !- Air Outlet Node Name

  Coil:Heating:Electric,
    VAV Elec Rht Coil 1,     !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    VAV Elec Rht A-North-Zone Damper Outlet,  !- Air Inlet Node Name
    Node 42;                 !- Air Outlet Node Name

  Coil:Heating:Electric,
    VAV Elec Rht Coil 2,     !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    VAV Elec Rht A-South-Zone Damper Outlet,  !- Air Inlet Node Name
    Node 48;                 !- Air Outlet Node Name

  Coil:Heating:Electric,
    VAV Elec Rht Coil 3,     !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    VAV Elec Rht B-Core-Zone Damper Outlet,  !- Air Inlet Node Name
    Node 55;                 !- Air Outlet Node Name

  Coil:Heating:Electric,
    VAV Elec Rht Coil 4,     !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    VAV Elec Rht B-North-Zone Damper Outlet,  !- Air Inlet Node Name
    Node 65;                 !- Air Outlet Node Name

  Coil:Heating:Electric,
    VAV Elec Rht Coil 5,     !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    VAV Elec Rht B-South-Zone Damper Outlet,  !- Air Inlet Node Name
    Node 68;                 !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

  Controller:WaterCoil,
    Controller Water Coil 2, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 9,                  !- Sensor Node Name
    Node 32,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 10,                 !- Sensor Node Name
    Node 22,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 5, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 59,                 !- Sensor Node Name
    Node 89,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 3, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 60,                 !- Sensor Node Name
    Node 61,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

  Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 7,                  !- Relief Air Outlet Node Name
    Node 1,                  !- Return Air Node Name
    Node 8,                  !- Mixed Air Node Name
    Node 6,                  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    MinOA_MotorizedDamper_Sched_A,  !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    Node 57,                 !- Relief Air Outlet Node Name
    Node 51,                 !- Return Air Node Name
    Node 58,                 !- Mixed Air Node Name
    Node 56,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    MinOA_MotorizedDamper_Sched_B,  !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete 11,   !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone,  !- Zone or ZoneList 1 Name
    FlexLab-X3-ZoneA-B Ventilation,  !- Design Specification Outdoor Air Object Name 1
    FlexLab-X3-ZoneA-Core-Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    FlexLab-X3-ZoneA-North-Zone Thermal Zone,  !- Zone or ZoneList 2 Name
    FlexLab-X3-ZoneA-B Ventilation,  !- Design Specification Outdoor Air Object Name 2
    FlexLab-X3-ZoneA-North-Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    FlexLab-X3-ZoneA-South-Zone Thermal Zone,  !- Zone or ZoneList 3 Name
    FlexLab-X3-ZoneA-B Ventilation,  !- Design Specification Outdoor Air Object Name 3
    FlexLab-X3-ZoneA-South-Zone Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 3

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete 23,   !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone,  !- Zone or ZoneList 1 Name
    FlexLab-X3-ZoneA-B Ventilation,  !- Design Specification Outdoor Air Object Name 1
    FlexLab-X3-ZoneB-Core-Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    FlexLab-X3-ZoneB-North-Zone Thermal Zone,  !- Zone or ZoneList 2 Name
    FlexLab-X3-ZoneA-B Ventilation,  !- Design Specification Outdoor Air Object Name 2
    FlexLab-X3-ZoneB-North-Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    FlexLab-X3-ZoneB-South-Zone Thermal Zone,  !- Zone or ZoneList 3 Name
    FlexLab-X3-ZoneA-B Ventilation,  !- Design Specification Outdoor Air Object Name 3
    FlexLab-X3-ZoneB-South-Zone Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 3

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

  AirLoopHVAC:ControllerList,
    FlexLab-X3-ZoneA-VAV-Reheat Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 2, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 1; !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    FlexLab-X3-ZoneB-VAV-Reheat Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 5, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 3; !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

  AirLoopHVAC,
    FlexLab-X3-ZoneA-VAV-Reheat,  !- Name
    FlexLab-X3-ZoneA-VAV-Reheat Controllers,  !- Controller List Name
    FlexLab-X3-ZoneA-VAV-ReheatAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    FlexLab-X3-ZoneA-VAV-Reheat Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1,                  !- Supply Side Inlet Node Name
    FlexLab-X3-PlnmA Thermal Zone Out Node,  !- Demand Side Outlet Node Name
    FlexLab-X3-ZoneA-VAV-Reheat Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    FlexLab-X3-ZoneA-VAV-Reheat Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    FlexLab-X3-ZoneB-VAV-Reheat,  !- Name
    FlexLab-X3-ZoneB-VAV-Reheat Controllers,  !- Controller List Name
    FlexLab-X3-ZoneB-VAV-ReheatAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    FlexLab-X3-ZoneB-VAV-Reheat Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 51,                 !- Supply Side Inlet Node Name
    FlexLab-X3-PlnmB Thermal Zone Out Node,  !- Demand Side Outlet Node Name
    FlexLab-X3-ZoneB-VAV-Reheat Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    FlexLab-X3-ZoneB-VAV-Reheat Supply Outlet Nodes;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,  !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List;  !- Outdoor Air Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    Node 8,                  !- Mixed Air Node Name
    Node 6,                  !- Outdoor Air Stream Node Name
    Node 7,                  !- Relief Air Stream Node Name
    Node 1;                  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,  !- Name
    Node 58,                 !- Mixed Air Node Name
    Node 56,                 !- Outdoor Air Stream Node Name
    Node 57,                 !- Relief Air Stream Node Name
    Node 51;                 !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 3,                  !- Inlet Node Name
    Node 39,                 !- Outlet 1 Node Name
    Node 47,                 !- Outlet 2 Node Name
    Node 50,                 !- Outlet 3 Node Name
    CAV A-MechRoom Terminal Inlet Air Node;  !- Outlet 4 Node Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 53,                 !- Inlet Node Name
    Node 64,                 !- Outlet 1 Node Name
    Node 67,                 !- Outlet 2 Node Name
    Node 70,                 !- Outlet 3 Node Name
    CAV B-MechRoom Terminal Inlet Air Node;  !- Outlet 4 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    FlexLab-X3-ZoneA-VAV-Reheat Node 3 Supply Path,  !- Name
    Node 3,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    FlexLab-X3-ZoneB-VAV-Reheat Node 53 Supply Path,  !- Name
    Node 53,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

  AirLoopHVAC:ReturnPlenum,
    FlexLab-X3-ZoneA-Return-Plenum-1,  !- Name
    FlexLab-X3-PlnmA Thermal Zone,  !- Zone Name
    FlexLab-X3-PlnmA Thermal Zone Node,  !- Zone Node Name
    FlexLab-X3-PlnmA Thermal Zone Out Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    FlexLab-X3-ZoneA-Core-Zone Out Node,  !- Inlet 1 Node Name
    FlexLab-X3-ZoneA-North-Zone Out Node,  !- Inlet 2 Node Name
    FlexLab-X3-ZoneA-South-Zone Out Node,  !- Inlet 3 Node Name
    FlexLab-X3-ZoneA-MechRoom Out Node;  !- Inlet 4 Node Name

  AirLoopHVAC:ReturnPlenum,
    FlexLab-X3-ZoneB-Return-Plenum-1,  !- Name
    FlexLab-X3-PlnmB Thermal Zone,  !- Zone Name
    FlexLab-X3-PlnmB Thermal Zone Node,  !- Zone Node Name
    FlexLab-X3-PlnmB Thermal Zone Out Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    FlexLab-X3-ZoneB-Core-Zone Out Node,  !- Inlet 1 Node Name
    FlexLab-X3-ZoneB-North-Zone Out Node,  !- Inlet 2 Node Name
    FlexLab-X3-ZoneB-South-Zone Out Node,  !- Inlet 3 Node Name
    FlexLab-X3-ZoneB-MechRoom Out Node;  !- Inlet 4 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    FlexLab-X3-ZoneB-VAV-Reheat Return Path,  !- Name
    FlexLab-X3-PlnmB Thermal Zone Out Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    FlexLab-X3-ZoneB-Return-Plenum-1;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    FlexLab-X3-ZoneA-VAV-Reheat Return Path,  !- Name
    FlexLab-X3-PlnmA Thermal Zone Out Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    FlexLab-X3-ZoneA-Return-Plenum-1;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    FlexLab-X3-ZoneA-VAV-Reheat Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    Node 1,                  !- Component 1 Inlet Node Name
    Node 8,                  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water CellA,!- Component 2 Name
    Node 8,                  !- Component 2 Inlet Node Name
    Node 9,                  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water CellA,!- Component 3 Name
    Node 9,                  !- Component 3 Inlet Node Name
    Node 10,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume CellA,  !- Component 4 Name
    Node 10,                 !- Component 4 Inlet Node Name
    Node 2;                  !- Component 4 Outlet Node Name

  Branch,
    FlexLab-X3-ZoneB-VAV-Reheat Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,  !- Component 1 Name
    Node 51,                 !- Component 1 Inlet Node Name
    Node 58,                 !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water CellB,!- Component 2 Name
    Node 58,                 !- Component 2 Inlet Node Name
    Node 59,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water CellB,!- Component 3 Name
    Node 59,                 !- Component 3 Inlet Node Name
    Node 60,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume CellB,  !- Component 4 Name
    Node 60,                 !- Component 4 Inlet Node Name
    Node 52;                 !- Component 4 Outlet Node Name

  Branch,
    Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 2,   !- Component 1 Name
    Node 27,                 !- Component 1 Inlet Node Name
    Node 33;                 !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 35,                 !- Component 1 Inlet Node Name
    Node 36;                 !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller - Air Cooled,    !- Component 1 Name
    Node 29,                 !- Component 1 Inlet Node Name
    Node 34;                 !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 37,                 !- Component 1 Inlet Node Name
    Node 28;                 !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Node 30,                 !- Component 1 Inlet Node Name
    Node 44;                 !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water CellA,!- Component 1 Name
    Node 32,                 !- Component 1 Inlet Node Name
    Node 38;                 !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    Node 40,                 !- Component 1 Inlet Node Name
    Node 41;                 !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water CellB,!- Component 1 Name
    Node 89,                 !- Component 1 Inlet Node Name
    Node 90;                 !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 10,       !- Component 1 Name
    Node 45,                 !- Component 1 Inlet Node Name
    Node 31;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 11,                 !- Component 1 Inlet Node Name
    Node 17;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler Hot Water 1,      !- Component 1 Name
    Node 13,                 !- Component 1 Inlet Node Name
    Node 18;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 19,                 !- Component 1 Inlet Node Name
    Node 20;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 26,                 !- Component 1 Inlet Node Name
    Node 12;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 14,                 !- Component 1 Inlet Node Name
    Node 25;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 16,                 !- Component 1 Inlet Node Name
    Node 21;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water CellA,!- Component 1 Name
    Node 22,                 !- Component 1 Inlet Node Name
    Node 23;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water CellB,!- Component 1 Name
    Node 61,                 !- Component 1 Inlet Node Name
    Node 62;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 24,                 !- Component 1 Inlet Node Name
    Node 15;                 !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    FlexLab-X3-ZoneA-VAV-Reheat Supply Branches,  !- Name
    FlexLab-X3-ZoneA-VAV-Reheat Main Branch;  !- Branch 1 Name

  BranchList,
    FlexLab-X3-ZoneB-VAV-Reheat Supply Branches,  !- Name
    FlexLab-X3-ZoneB-VAV-Reheat Main Branch;  !- Branch 1 Name

  BranchList,
    Chilled Water Loop Supply Branches,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    Chilled Water Loop Demand Branches,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,  !- Branch 3 Name
    Chilled Water Loop Demand Branch 3,  !- Branch 4 Name
    Chilled Water Loop Demand Bypass Branch,  !- Branch 5 Name
    Chilled Water Loop Demand Outlet Branch;  !- Branch 6 Name

  BranchList,
    Hot Water Loop Supply Branches,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    Hot Water Loop Demand Branches,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop Demand Bypass Branch,  !- Branch 5 Name
    Hot Water Loop Demand Outlet Branch;  !- Branch 6 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Chilled Water Loop Demand Bypass Branch;  !- Outlet Branch 4 Name

  Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Chilled Water Loop Demand Bypass Branch;  !- Inlet Branch 4 Name

  Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

  ConnectorList,
    Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    FlexLab-X3-ZoneA-MechRoom Thermal Zone Inlet Node List,  !- Name
    CAV A-MechRoom Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneA-MechRoom Thermal Zone Return Node List,  !- Name
    FlexLab-X3-ZoneA-MechRoom Out Node;  !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneB-MechRoom Thermal Zone Inlet Node List,  !- Name
    CAV B-MechRoom Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneB-MechRoom Thermal Zone Return Node List,  !- Name
    FlexLab-X3-ZoneB-MechRoom Out Node;  !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone Inlet Node List,  !- Name
    Node 5;                  !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneA-Core-Zone Thermal Zone Return Node List,  !- Name
    FlexLab-X3-ZoneA-Core-Zone Out Node;  !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneA-North-Zone Thermal Zone Inlet Node List,  !- Name
    Node 42;                 !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneA-North-Zone Thermal Zone Return Node List,  !- Name
    FlexLab-X3-ZoneA-North-Zone Out Node;  !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneA-South-Zone Thermal Zone Inlet Node List,  !- Name
    Node 48;                 !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneA-South-Zone Thermal Zone Return Node List,  !- Name
    FlexLab-X3-ZoneA-South-Zone Out Node;  !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone Inlet Node List,  !- Name
    Node 55;                 !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneB-Core-Zone Thermal Zone Return Node List,  !- Name
    FlexLab-X3-ZoneB-Core-Zone Out Node;  !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneB-North-Zone Thermal Zone Inlet Node List,  !- Name
    Node 65;                 !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneB-North-Zone Thermal Zone Return Node List,  !- Name
    FlexLab-X3-ZoneB-North-Zone Out Node;  !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneB-South-Zone Thermal Zone Inlet Node List,  !- Name
    Node 68;                 !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneB-South-Zone Thermal Zone Return Node List,  !- Name
    FlexLab-X3-ZoneB-South-Zone Out Node;  !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneA-VAV-Reheat Supply Outlet Nodes,  !- Name
    Node 2;                  !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneA-VAV-Reheat Demand Inlet Nodes,  !- Name
    Node 3;                  !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneB-VAV-Reheat Supply Outlet Nodes,  !- Name
    Node 52;                 !- Node 1 Name

  NodeList,
    FlexLab-X3-ZoneB-VAV-Reheat Demand Inlet Nodes,  !- Name
    Node 53;                 !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    Node 6;                  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    Node 56;                 !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    Chiller - Air Cooled Inlet Node For Condenser;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 35,                 !- Inlet Node Name
    Node 36;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 37,                 !- Inlet Node Name
    Node 28;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Node 30,                 !- Inlet Node Name
    Node 44;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    Node 40,                 !- Inlet Node Name
    Node 41;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,  !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 10,       !- Name
    Node 45,                 !- Inlet Node Name
    Node 31;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 19,                 !- Inlet Node Name
    Node 20;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 26,                 !- Inlet Node Name
    Node 12;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 14,                 !- Inlet Node Name
    Node 25;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 16,                 !- Inlet Node Name
    Node 21;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,  !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 24,                 !- Inlet Node Name
    Node 15;                 !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    Pump Variable Speed 2,   !- Name
    Node 27,                 !- Inlet Node Name
    Node 33,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 11,                 !- Inlet Node Name
    Node 17,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

  Boiler:HotWater,
    Boiler Hot Water 1,      !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency,       !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 13,                 !- Boiler Water Inlet Node Name
    Node 18,                 !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

  Chiller:Electric:EIR,
    Chiller - Air Cooled,    !- Name
    Autosize,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    OS:Curve:Biquadratic 3,  !- Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 4,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 4,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Node 29,                 !- Chilled Water Inlet Node Name
    Node 34,                 !- Chilled Water Outlet Node Name
    Chiller - Air Cooled Inlet Node For Condenser,  !- Condenser Inlet Node Name
    Chiller - Air Cooled Outlet Node For Condenser,  !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    0,                       !- Basin Heater Capacity {W/K}
    10,                      !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    1,                       !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 28,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 27,                 !- Plant Side Inlet Node Name
    Node 28,                 !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 30,                 !- Demand Side Inlet Node Name
    Node 31,                 !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 12,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 11,                 !- Plant Side Inlet Node Name
    Node 12,                 !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 14,                 !- Demand Side Inlet Node Name
    Node 15,                 !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller - Air Cooled;    !- Equipment 1 Name

  PlantEquipmentList,
    Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler Hot Water 1;      !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete 31;   !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete 32;   !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    FlexLab-X3-ZoneA-VAV-Reheat Availability Manager,  !- Name
    Always On Discrete 7;    !- Schedule Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,  !- Name
    Always On Discrete 28;   !- Schedule Name

  AvailabilityManager:Scheduled,
    FlexLab-X3-ZoneB-VAV-Reheat Availability Manager,  !- Name
    Always On Discrete 19;   !- Schedule Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,  !- Name
    Always On Discrete 30;   !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    FlexLab-X3-ZoneA-VAV-ReheatAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    FlexLab-X3-ZoneA-VAV-Reheat Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    FlexLab-X3-ZoneB-VAV-ReheatAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    FlexLab-X3-ZoneB-VAV-Reheat Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature_A,      !- Schedule Name
    Node 2;                  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature_B,      !- Schedule Name
    Node 52;                 !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 3,  !- Name
    Temperature,             !- Control Variable
    Chilled_Water_Temperature,  !- Schedule Name
    Node 28;                 !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 4,  !- Name
    Temperature,             !- Control Variable
    Hot_Water_Temperature,   !- Schedule Name
    Node 12;                 !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

  SetpointManager:MixedAir,
    Node 8 OS Default SPM,   !- Name
    Temperature,             !- Control Variable
    Node 2,                  !- Reference Setpoint Node Name
    Node 10,                 !- Fan Inlet Node Name
    Node 2,                  !- Fan Outlet Node Name
    Node 8;                  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 9 OS Default SPM,   !- Name
    Temperature,             !- Control Variable
    Node 2,                  !- Reference Setpoint Node Name
    Node 10,                 !- Fan Inlet Node Name
    Node 2,                  !- Fan Outlet Node Name
    Node 9;                  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 10 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 2,                  !- Reference Setpoint Node Name
    Node 10,                 !- Fan Inlet Node Name
    Node 2,                  !- Fan Outlet Node Name
    Node 10;                 !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 58 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 52,                 !- Reference Setpoint Node Name
    Node 60,                 !- Fan Inlet Node Name
    Node 52,                 !- Fan Outlet Node Name
    Node 58;                 !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 59 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 52,                 !- Reference Setpoint Node Name
    Node 60,                 !- Fan Inlet Node Name
    Node 52,                 !- Fan Outlet Node Name
    Node 59;                 !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 60 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 52,                 !- Reference Setpoint Node Name
    Node 60,                 !- Fan Inlet Node Name
    Node 52,                 !- Fan Outlet Node Name
    Node 60;                 !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    OS:Curve:Quadratic 4,    !- Name
    1.6853121,               !- Coefficient1 Constant
    -0.9993443,              !- Coefficient2 x
    0.3140322,               !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.2;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    OS:Curve:Biquadratic 3,  !- Name
    1.0433811,               !- Coefficient1 Constant
    0.0407077,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -8.86e-05,               !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

  Curve:Biquadratic,
    OS:Curve:Biquadratic 4,  !- Name
    0.5961915,               !- Coefficient1 Constant
    -0.0099496,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

  Curve:Biquadratic,
    Boiler Efficiency,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,Site Daylight Saving Time Status,timestep;

  Output:Variable,*,Zone Mean Air Temperature,timestep;

  Output:Variable,*,Zone Air Relative Humidity,timestep;

  Output:Variable,*,Zone Mean Radiant Temperature,timestep;

  Output:Variable,*,Zone Thermal Comfort Operative Temperature,timestep;

  Output:Variable,*,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,timestep;

  Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,timestep;

  Output:Variable,*,Plant Supply Side Cooling Demand Rate,timestep;

  Output:Variable,*,Plant Supply Side Heating Demand Rate,timestep;

  Output:Variable,*,Zone Air Terminal Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Air Terminal Sensible Cooling Rate,timestep;

  Output:Variable,*,Cooling Coil Total Cooling Rate,timestep;

  Output:Variable,*,Heating Coil Heating Rate,timestep;

  Output:Variable,*,Zone Air Terminal VAV Damper Position,timestep;

  Output:Variable,*,Zone Air Terminal Minimum Air Flow Fraction,timestep;

  Output:Variable,*,Zone Air Terminal Outdoor Air Volume Flow Rate,timestep;

  Output:Variable,Node 5,System Node Current Density Volume Flow Rate,timestep;

  Output:Variable,Node 42,System Node Current Density Volume Flow Rate,timestep;

  Output:Variable,Node 48,System Node Current Density Volume Flow Rate,timestep;

  Output:Variable,Node 55,System Node Current Density Volume Flow Rate,timestep;

  Output:Variable,Node 65,System Node Current Density Volume Flow Rate,timestep;

  Output:Variable,Node 68,System Node Current Density Volume Flow Rate,timestep;

  Output:Variable,Node 2,System Node Current Density Volume Flow Rate,timestep;

  Output:Variable,Node 52,System Node Current Density Volume Flow Rate,timestep;

  Output:Variable,Node 1,System Node Temperature,timestep;

  Output:Variable,Node 51,System Node Temperature,timestep;

  Output:Variable,Node 1,System Node Current Density Volume Flow Rate,timestep;

  Output:Variable,Node 51,System Node Current Density Volume Flow Rate,timestep;

  Output:Variable,Node 6,System Node Current Density Volume Flow Rate,timestep;

  Output:Variable,Node 56,System Node Current Density Volume Flow Rate,timestep;

  Output:Variable,Win_1_1-FlexLab-X3-ZoneA,Surface Inside Face Temperature,timestep;

  Output:Variable,Floor2-FlexLab-X3-ZoneA,Surface Inside Face Temperature,timestep;

  Output:Variable,W2aWall-FlexLab-X3-ZoneA,Surface Inside Face Temperature,timestep;

  Output:Variable,S2Wall-FlexLab-X3-ZoneA,Surface Inside Face Temperature,timestep;

  Output:Variable,NWallTemp-FlexLab-X3-ZoneA,Surface Inside Face Temperature,timestep;

  Output:Variable,Ceiling-FlexLab-X3-ZoneA-South-Zone,Surface Inside Face Temperature,timestep;

  Output:Variable,E1Wall-FlexLab-X3-ZoneA,Surface Inside Face Temperature,timestep;

  Output:Variable,Win_1_1-FlexLab-X3-ZoneB,Surface Inside Face Temperature,timestep;

  Output:Variable,Ceiling-FlexLab-X3-ZoneB-South-Zone,Surface Inside Face Temperature,timestep;

  Output:Variable,Floor2-FlexLab-X3-ZoneB,Surface Inside Face Temperature,timestep;

  Output:Variable,E2Wall-FlexLab-X3-ZoneB,Surface Inside Face Temperature,timestep;

  Output:Variable,N1Wall-FlexLab-X3-ZoneB,Surface Inside Face Temperature,timestep;

  Output:Variable,S2Wall-FlexLab-X3-ZoneB,Surface Inside Face Temperature,timestep;

  Output:Variable,W1Wall-FlexLab-X3-ZoneB,Surface Inside Face Temperature,timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========
! ***REPORT METERS/VARIABLES***

  Output:Meter,Electricity:Facility,timestep;

  Output:Meter,Fans:Electricity,timestep;

  Output:Meter,Cooling:Electricity,timestep;

  Output:Meter,Heating:Electricity,timestep;

  Output:Meter,InteriorLights:Electricity,timestep;

  Output:Meter,InteriorEquipment:Electricity,timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

  Output:Diagnostics,
    DISPLAYADVANCEDREPORTVARIABLES,  !- Key 1
    DISPLAYEXTRAWARNINGS;    !- Key 2

