!Schedule:File,
!   ZoneA-EQUIP-SCHED-TEST,   !- Name
!   Fraction,           !- ScheduleType
!   plugPowerSch.csv,   !- Name of File
!   2,                    !- Column Number
!   0;                    !- Rows to Skip at Top

! ***ALWAYS ON SCHEDULE***
Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4
! ***SCHEDULES***
Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    26.7,                    !- Field 4
    Until: 22:00,            !- Field 5
    24.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    26.7,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    26.7,                    !- Field 11
    Until: 18:00,            !- Field 12
    24.0,                    !- Field 13
    Until: 24:00,            !- Field 14
    26.7,                    !- Field 15
    For WinterDesignDay,     !- Field 16
    Until: 24:00,            !- Field 17
    26.7,                    !- Field 18
    For: AllOtherDays,       !- Field 19
    Until: 24:00,            !- Field 20
    26.7;                    !- Field 21

Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 22:00,            !- Field 5
    21.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    15.6,                    !- Field 8
    For SummerDesignDay,     !- Field 9
    Until: 24:00,            !- Field 10
    15.6,                    !- Field 11
    For: Saturday,           !- Field 12
    Until: 06:00,            !- Field 13
    15.6,                    !- Field 14
    Until: 18:00,            !- Field 15
    21.0,                    !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    21.0,                    !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    15.6;                    !- Field 24

Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 07:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4
    
Schedule:Compact,
    ZoneA-EQUIP-SCHED-TEST,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/17,          !- Field 1
    For: SummerDesignDay,    !- Field 24
    Until: 24:00,            !- Field 25
    1.0,                     !- Field 26
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,            !- Field 28
    0.0,                     !- Field 29
    For: AllOtherDays,       !- Field 30
    Until: 08:00,            !- Field 31
    0,                       !- Field 32
    Until: 12:00,            !- Field 33
    1,                       !- Field 34
    Until: 18:00,            !- Field 35
    1,                       !- Field 36
    Until: 21:00,            !- Field 37
    0.35,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 24
    Until: 24:00,            !- Field 25
    1.0,                     !- Field 26
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,            !- Field 28
    0.0,                     !- Field 29
    For: AllOtherDays,       !- Field 30
    Until: 08:00,            !- Field 31
    0,                       !- Field 32
    Until: 12:00,            !- Field 33
    0.65,                       !- Field 34
    Until: 18:00,            !- Field 35
    0.65,                       !- Field 36
    Until: 21:00,            !- Field 37
    0.35,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.0;                     !- Field 40
    
Schedule:Compact,
    OCC-SCHED-Test,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.0,                     !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    0.0;                     !- Field 10

Schedule:Compact,
    LIGHT-SCHED-Test,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.0,                     !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    0.0;                     !- Field 10
    
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.1;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Office,                  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    30,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    50000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    SimpleCombined;          !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Oakland Metropolitan Arpt_CA_USA Design_Conditions,  !- Name
    37.72,                   !- Latitude {deg}
    -122.22,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    2.00;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Oakland Metropolitan Arpt Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    2.9,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301.,                 !- Barometric Pressure {Pa}
    2.2,                     !- Wind Speed {m/s}
    50,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Oakland Metropolitan Arpt Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.7,                    !- Maximum Dry-Bulb Temperature {C}
    7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301.,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.367,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.428;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Oakland Metropolitan Arpt Ann Clg 1% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.4,                    !- Maximum Dry-Bulb Temperature {C}
    7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301.,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.367,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.428;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    datarun,                 !- Name
    12,                      !- Begin Month
    1,                       !- Begin Day of Month
    2019,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 January,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Washington's Birthday,   !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    4 July,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veteran's Day,           !- Name
    11 November,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    25 December,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    New Year's Eve,          !- Name
    31 December,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    22.0,                    !- January Ground Temperature {C}
    22.0,                    !- February Ground Temperature {C}
    22.0,                    !- March Ground Temperature {C}
    22.0,                    !- April Ground Temperature {C}
    22.0,                    !- May Ground Temperature {C}
    22.0,                    !- June Ground Temperature {C}
    22.0,                    !- July Ground Temperature {C}
    22.0,                    !- August Ground Temperature {C}
    22.0,                    !- September Ground Temperature {C}
    22.0,                    !- October Ground Temperature {C}
    22.0,                    !- November Ground Temperature {C}
    22.0;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

!======================================================
!
!     Schechles
!
!========================================================
! Schedule.inc
! Office
ScheduleTypeLimits,
    AnyNumber,               !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    Control Type,            !- Name
    1,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Setpoint_ZoneASched,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22;                      !- Field 4

Schedule:Compact,
    Setpoint_ZoneBSched,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22;                      !- Field 4

Schedule:Compact,
    OCC-SCHED,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.05,                    !- Field 8
    For: Weekdays,           !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 07:00,            !- Field 12
    0.1,                     !- Field 13
    Until: 08:00,            !- Field 14
    0.2,                     !- Field 15
    Until: 12:00,            !- Field 16
    0.95,                    !- Field 17
    Until: 13:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 17:00,            !- Field 20
    0.95,                    !- Field 21
    Until: 18:00,            !- Field 22
    0.7,                     !- Field 23
    Until: 20:00,            !- Field 24
    0.4,                     !- Field 25
    Until: 22:00,            !- Field 26
    0.1,                     !- Field 27
    Until: 24:00,            !- Field 28
    0.05,                    !- Field 29
    For: Saturday,           !- Field 30
    Until: 06:00,            !- Field 31
    0.0,                     !- Field 32
    Until: 08:00,            !- Field 33
    0.1,                     !- Field 34
    Until: 14:00,            !- Field 35
    0.5,                     !- Field 36
    Until: 17:00,            !- Field 37
    0.1,                     !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: AllOtherDays,       !- Field 41
    Until: 24:00,            !- Field 42
    0.0;                     !- Field 43

Schedule:Compact,
    LIGHT-SCHED,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.7,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 23:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: Saturday,           !- Field 21
    Until: 06:00,            !- Field 22
    0.05,                    !- Field 23
    Until: 08:00,            !- Field 24
    0.1,                     !- Field 25
    Until: 14:00,            !- Field 26
    0.5,                     !- Field 27
    Until: 17:00,            !- Field 28
    0.15,                    !- Field 29
    Until: 24:00,            !- Field 30
    0.05,                    !- Field 31
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,            !- Field 33
    1.0,                     !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.0,                     !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.05;                    !- Field 40

Schedule:Compact,
    EQUIP-SCHED,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 12:00,            !- Field 5
    0.90,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.90,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.80,                    !- Field 12
    Until: 20:00,            !- Field 13
    0.60,                    !- Field 14
    Until: 22:00,            !- Field 15
    0.50,                    !- Field 16
    Until: 24:00,            !- Field 17
    0.40,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.30,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.4,                     !- Field 23
    Until: 14:00,            !- Field 24
    0.5,                     !- Field 25
    Until: 17:00,            !- Field 26
    0.35,                    !- Field 27
    Until: 24:00,            !- Field 28
    0.30,                    !- Field 29
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,            !- Field 31
    1.0,                     !- Field 32
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,            !- Field 34
    0.0,                     !- Field 35
    For: AllOtherDays,       !- Field 36
    Until: 24:00,            !- Field 37
    0.30;                    !- Field 38

Schedule:Compact,
    INFIL-SCHED,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    ALWAYSON,                !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.;                      !- Field 4

Schedule:Compact,
    ACTIVITY-SCHED,          !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    WORK_EFF-SCHED,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    AIR_VELO-SCHED,          !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    CLOTHING-SCHED,          !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    SysAvailApplicSch,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Zone-Control-Type-Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    3;                       !- Field 4

Schedule:Compact,
    Min OA Sched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 07:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

!  suggested by Fred B.
Schedule:Compact,
    FAN-SCHED,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    DefaultFAN-SCHED,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    CLG-SCHED,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    26.7,                    !- Field 4
    Until: 22:00,            !- Field 5
    24.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    26.7,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    26.7,                    !- Field 11
    Until: 18:00,            !- Field 12
    24.0,                    !- Field 13
    Until: 24:00,            !- Field 14
    26.7,                    !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    26.7;                    !- Field 18

Schedule:Compact,
    HTG-SCHED,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 22:00,            !- Field 5
    21.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    15.6,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    15.6,                    !- Field 11
    Until: 18:00,            !- Field 12
    21.0,                    !- Field 13
    Until: 24:00,            !- Field 14
    15.6,                    !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    21.0,                    !- Field 18
    For: AllOtherDays,       !- Field 19
    Until: 24:00,            !- Field 20
    15.6;                    !- Field 21

Schedule:Compact,
    WindOpen_Sched,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24.;                     !- Field 4

Schedule:Compact,
    ALWAYSOFF,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    HEATING-COOLING SETPOINTS,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    22;                      !- Field 4

Schedule:Compact,
    CW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.67;                    !- Field 4

Schedule:Compact,
    HW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    82.0;                    !- Field 4

Schedule:Compact,
    Sys-A Availability Managers,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 7:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 17:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For: SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,            !- Field 21
    1.0;                     !- Field 22

Schedule:Compact,
    FanAndCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 7:00,             !- Field 7
    0.0,                     !- Field 8
    Until: 17:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For: SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,            !- Field 21
    1.0;                     !- Field 22

Schedule:Compact,
    COOLINGCOILAVAILSCHED,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.00,                    !- Field 4
    Through: 9/30,           !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
    Until: 7:00,             !- Field 7
    0.00,                    !- Field 8
    Until: 17:00,            !- Field 9
    1.00,                    !- Field 10
    Until: 24:00,            !- Field 11
    0.00,                    !- Field 12
    For: Weekends Holidays CustomDay1 CustomDay2,  !- Field 13
    Until: 24:00,            !- Field 14
    0.00,                    !- Field 15
    Through: 12/31,          !- Field 16
    For: Alldays,            !- Field 17
    Until: 24:00,            !- Field 18
    0.00;                    !- Field 19

Schedule:Compact,
    On Peak,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  9:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 18:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0;                     !- Field 8

Schedule:Compact,
    Off Peak,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 18:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0;                     !- Field 8

Schedule:Compact,
    Sys-B SEASONAL RESET SUPPLY AIR TEMP SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    16.00,                   !- Field 4
    Through: 9/30,           !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    13.00,                   !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    16.00;                   !- Field 12

Schedule:Compact,
    Sys-B SEASONAL RESET MIXED AIR TEMP SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    14.00,                   !- Field 4
    Through: 9/30,           !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    11.00,                   !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    14.00;                   !- Field 12

Schedule:Compact,
    Sys-A SEASONAL RESET SUPPLY AIR TEMP SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    16.00,                   !- Field 4
    Through: 9/30,           !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    13.00,                   !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    16.00;                   !- Field 12

Schedule:Compact,
    Sys-A SEASONAL RESET MIXED AIR TEMP SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    14.00,                   !- Field 4
    Through: 9/30,           !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    11.00,                   !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    14.00;                   !- Field 12

Schedule:Compact,
    scheduleOSCSlabAverageSurfaceTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    20.261,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    20.133,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    20.098,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    20.184,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    20.292,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    21.650,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    21.849,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    21.954,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    22.042,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    20.827,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    20.662,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    20.435;                  !- Field 48

Schedule:Compact,
    scheduleOSCSlabPerimeterTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    20.261,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    20.133,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    20.098,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    20.184,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    20.292,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    21.650,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    21.849,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    21.954,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    22.042,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    20.827,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    20.662,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    20.435;                  !- Field 48

Schedule:Compact,
    scheduleOSCSlabCoreTemp, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    20.261,                  !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    20.133,                  !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    20.098,                  !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    20.184,                  !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    20.292,                  !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    21.650,                  !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    21.849,                  !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    21.954,                  !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    22.042,                  !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    20.827,                  !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    20.662,                  !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    20.435;                  !- Field 48

Schedule:Compact,
    Sys-A CW Sec Loop Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.67;                    !- Field 4

Schedule:Compact,
    Sys-B CW Sec Loop Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.67;                    !- Field 4

Schedule:Compact,
    Sys-A HW Sec Loop Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    82.0;                    !- Field 4

Schedule:Compact,
    Sys-B HW Sec Loop Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    82.;                     !- Field 4

Schedule:Compact,
    FlexLab-X3-Sm-Office-Activity,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Ins Board 4" R20,        !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Roof Decking Material,   !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    850,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.87,                    !- Thermal Absorptance
    0.12;                    !- Solar Absorptance

Material,
    Plywood 1.125",          !- Name
    MediumSmooth,            !- Roughness
    0.0286,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

!=====================  Material/Construction Section  ==================================
Material,
    Topping Slab Material,   !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1282.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    Slab Horizontal Insulation,  !- Name
    Smooth,                  !- Roughness
    0.127,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1270,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Panel,             !- Name
    MediumSmooth,            !- Roughness
    0.0011,                  !- Thickness {m}
    62,                      !- Conductivity {W/m-K}
    7580,                    !- Density {kg/m3}
    485,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Plywood 1/2",            !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Plywood 3/4",            !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Gypsum Board,            !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.69,                    !- Solar Absorptance
    0.63;                    !- Visible Absorptance

Material,
    Cement Board,            !- Name
    MediumSmooth,            !- Roughness
    0.0165,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    1281,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    SIP 7.25",               !- Name
    MediumSmooth,            !- Roughness
    0.1842,                  !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Ins Board 3/4" R3.8,     !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Ins Board 7.5" R13,      !- Name
    MediumSmooth,            !- Roughness
    0.1905,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1318,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    MediumFurniture,         !- Name
    MediumSmooth,            !- Roughness
    0.57,                    !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material,
    Equiv Layer K1-Kwall South Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    109.2,                   !- Density {kg/m3}
    1276,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K2-Kwall South Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.046,                   !- Conductivity {W/m-K}
    111.3,                   !- Density {kg/m3}
    1278,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K3-Kwall South Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.197,                   !- Thickness {m}
    0.042,                   !- Conductivity {W/m-K}
    853.6,                   !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-Kwall North Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    109.2,                   !- Density {kg/m3}
    1276,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K2-Kwall North Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.065,                   !- Conductivity {W/m-K}
    111.3,                   !- Density {kg/m3}
    1278,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K3-Kwall North Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.197,                   !- Thickness {m}
    0.052,                   !- Conductivity {W/m-K}
    874.9,                   !- Density {kg/m3}
    1312,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-Kwall Middle,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.0504,                  !- Conductivity {W/m-K}
    48.3,                    !- Density {kg/m3}
    1228,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-Jwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.0889,                  !- Thickness {m}
    0.0465,                  !- Conductivity {W/m-K}
    105.1,                   !- Density {kg/m3}
    1273,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K2-Jwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1053,                  !- Thickness {m}
    0.096,                   !- Conductivity {W/m-K}
    873,                     !- Density {kg/m3}
    1109,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K3-Jwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1827,                  !- Thickness {m}
    0.292,                   !- Conductivity {W/m-K}
    694,                     !- Density {kg/m3}
    1287,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-Jwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.0565,                  !- Conductivity {W/m-K}
    619.6,                   !- Density {kg/m3}
    1010,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K2-Jwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.1848,                  !- Thickness {m}
    0.184,                   !- Conductivity {W/m-K}
    747.9,                   !- Density {kg/m3}
    1599,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-Hwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.046,                   !- Conductivity {W/m-K}
    75.3,                    !- Density {kg/m3}
    1250,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K2-Hwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.0488,                  !- Conductivity {W/m-K}
    297.9,                   !- Density {kg/m3}
    1411,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K3-Hwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.3927,                  !- Thickness {m}
    0.066,                   !- Conductivity {W/m-K}
    1428,                    !- Density {kg/m3}
    1044,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-Hwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.0889,                  !- Thickness {m}
    0.0503,                  !- Conductivity {W/m-K}
    107.1,                   !- Density {kg/m3}
    1274,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K2-Hwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.1803,                  !- Thickness {m}
    0.0635,                  !- Conductivity {W/m-K}
    89.6,                    !- Density {kg/m3}
    1261,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K3-Hwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.508,                   !- Thickness {m}
    0.1160,                  !- Conductivity {W/m-K}
    563.7,                   !- Density {kg/m3}
    968,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-SouthWall,!- Name
    MediumSmooth,            !- Roughness
    0.1524,                  !- Thickness {m}
    0.174,                   !- Conductivity {W/m-K}
    105.9,                   !- Density {kg/m3}
    1312,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.1842,                  !- Thickness {m}
    0.2050,                  !- Conductivity {W/m-K}
    270,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K2-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.0418,                  !- Conductivity {W/m-K}
    72.9,                    !- Density {kg/m3}
    1249,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K4-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.1524,                  !- Thickness {m}
    0.1360,                  !- Conductivity {W/m-K}
    80.1,                    !- Density {kg/m3}
    1314,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K5-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.0889,                  !- Thickness {m}
    0.3706,                  !- Conductivity {W/m-K}
    79.4,                    !- Density {kg/m3}
    230,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Carpet,                  !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Acous Tile 3/4in,        !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1890,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.857,                   !- Solar Absorptance
    0.8973;                  !- Visible Absorptance

Material,
    Door_StainlessSteel,     !- Name
    MediumSmooth,            !- Roughness
    0.015,                   !- Thickness {m}
    20,                      !- Conductivity {W/m-K}
    8050,                    !- Density {kg/m3}
    450,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

Material,
    Door_InsulationBoard,    !- Name
    MediumSmooth,            !- Roughness
    0.08,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    1.5900001E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    AL21,                    !- Name
    0.1570000;               !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Air Layer 3/4" vertical-AL11,  !- Name
    0.158;                   !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    GlzSys_A_Detail,         !- Name
    5.39,                    !- U-Factor {W/m2-K}
    0.44,                    !- Solar Heat Gain Coefficient
    0.69;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    GlzSys_B_Detail,         !- Name
    5.39,                    !- U-Factor {W/m2-K}
    0.44,                    !- Solar Heat Gain Coefficient
    0.69;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Roof-Const,              !- Name
    Roof Decking Material,   !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1.125";          !- Layer 3

!  Construction,
!    Floor-Const,             !- Name
!    Plywood 3/4",            !- Outside Layer
!    Carpet;                  !- Layer 2
Construction,
    ZoneB-IntWall-Const,     !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

Construction,
    FLOOR-SLAB,              !- Name
    HW CONCRETE,             !- Outside Layer
    Slab Horizontal Insulation,  !- Layer 2
    Topping Slab Material;   !- Layer 3

Construction,
    Ceiling-Const,           !- Name
    Acous Tile 3/4in;        !- Outside Layer

Construction,
    ZoneB-S1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K2-Kwall South Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall South Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-S2Wall-Const,      !- Name
    Cement Board,            !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K1-SouthWall,!- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-S3Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Jwall South,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-Jwall South,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-W1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall South Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall South Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-W2Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall Middle,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneA-W3Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall North Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall North Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-N1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K2-Kwall North Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall North Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-N2Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K4-NorthWall,!- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-N3Wall-Const,      !- Name
    Plywood 3/4",            !- Outside Layer
    Equiv Layer K2-NorthWall,!- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K1-NorthWall,!- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-N4Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K5-NorthWall,!- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneB-N5Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneB-W1Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K2-Jwall South,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K3-Jwall South,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K2-Jwall South,  !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneB-W2Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneB-W3Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K2-Jwall North,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K1-Jwall North,  !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneA-S1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Jwall South,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-Jwall South,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-S2Wall-Const,      !- Name
    Cement Board,            !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K1-SouthWall,!- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-S3Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Hwall South,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-Hwall South,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-E1Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K2-Jwall South,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K3-Jwall South,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K2-Jwall South,  !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneA-E2Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneA-E3Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K2-Jwall North,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K1-Jwall North,  !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneA-N1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Hwall North,  !- Layer 3
    Plywood 3/4",            !- Layer 4
    Equiv Layer K3-Kwall North Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-N2Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K4-NorthWall,!- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-N3Wall-Const,      !- Name
    Plywood 3/4",            !- Outside Layer
    Equiv Layer K2-NorthWall,!- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K1-NorthWall,!- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-N4Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K5-NorthWall,!- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneA-N5Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneB-E1Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K2-Hwall South,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K3-Hwall South,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K2-Hwall South,  !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneB-E2Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Plywood 1/2",            !- Layer 6
    SIP 7.25",               !- Layer 7
    Plywood 1/2",            !- Layer 8
    Ins Board 4" R20,        !- Layer 9
    Gypsum Board;            !- Layer 10

Construction,
    ZoneB-E3Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K2-Hwall North,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Hwall North,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZONEB-S1WALL-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    Equiv Layer K1-NorthWall,!- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-NorthWall,!- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneB-S2Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneB-NorthWall-ElecRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Plywood 3/4";            !- Layer 7

Construction,
    ZoneB-W1Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneB-W2Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneB-EastWall-ElecRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Ins Board 7.5" R13,      !- Layer 4
    Plywood 1/2",            !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneB-S1WALL-MECHROOM-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneB-S2WALL-MECHROOM-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K5-NorthWall,!- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneB-WestWall-MechRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneB-N1Wall-MechRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneB-N2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-E1Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-E2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-S1WALL-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    Equiv Layer K1-NorthWall,!- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-NorthWall,!- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneA-NorthWall-ElecRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Plywood 3/4";            !- Layer 7

Construction,
    ZoneA-E1Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneA-E2Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneA-S2Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneA-WestWall-ElecRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Ins Board 7.5" R13,      !- Layer 4
    Plywood 1/2",            !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneA-S1WALL-MECHROOM-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneA-S2WALL-MECHROOM-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K5-NorthWall,!- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneA-EastWall-MechRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneA-N1Wall-MechRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneA-W1Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-W2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-N2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    AllDoor,                 !- Name
    Door_StainlessSteel,     !- Outside Layer
    Door_InsulationBoard,    !- Layer 2
    Door_StainlessSteel;     !- Layer 3

Construction,
    GlzSys_A,                !- Name
    GlzSys_A_Detail;         !- Outside Layer

Construction,
    GlzSys_B,                !- Name
    GlzSys_B_Detail;         !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

! BldgGeom.inc
!  Small Office
!
!   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========
GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    FlexLab-X3-ElecRoom-ZoneA,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-X3-ElecRoom-ZoneB,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-X3-MechRoom-ZoneA,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-X3-MechRoom-ZoneB,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-X3-PlnmA,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-X3-PlnmB,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-X3-ZoneA,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-X3-ZoneB-2,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.1021,                  !- X Origin {m}
    3.6576,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-X3-ZoneB-3,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.1021,                  !- X Origin {m}
    6.4008,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-X3-ZoneB-1,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.1021,                  !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    ZoneAandPlenum,          !- Name
    FlexLab-X3-ZoneA,        !- Zone 1 Name
    FlexLab-X3-PlnmA;        !- Zone 2 Name

ZoneList,
    ZoneBandPlenum,          !- Name
    FlexLab-X3-ZoneB-1,      !- Zone 1 Name
    FlexLab-X3-ZoneB-2,      !- Zone 2 Name
    FlexLab-X3-ZoneB-3,      !- Zone 3 Name
    FlexLab-X3-PlnmB;        !- Zone 4 Name

ZoneList,
    FlexLab-X3-Sm-Office,    !- Name
    FlexLab-X3-ZoneA,        !- Zone 1 Name
    FlexLab-X3-ZoneB-1,      !- Zone 2 Name
    FlexLab-X3-ZoneB-2,      !- Zone 3 Name
    FlexLab-X3-ZoneB-3;      !- Zone 4 Name

ZoneList,
    Flexlab-X3-Plnm,         !- Name
    FlexLab-X3-PlnmA,        !- Zone 1 Name
    FlexLab-X3-PlnmB;        !- Zone 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-E1Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.405300000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    4.405300000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.405300000000,          !- Vertex 3 X-coordinate {m}
    10.362000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.405300000000,          !- Vertex 4 X-coordinate {m}
    10.362000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-E2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.659300000000,          !- Vertex 1 X-coordinate {m}
    10.362000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    4.659300000000,          !- Vertex 2 X-coordinate {m}
    10.362000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.659300000000,          !- Vertex 3 X-coordinate {m}
    11.612000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.659300000000,          !- Vertex 4 X-coordinate {m}
    11.612000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    4.659300000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.659300000000,          !- Vertex 2 X-coordinate {m}
    10.362000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.405300000000,          !- Vertex 3 X-coordinate {m}
    10.362000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.405300000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    3.238900000000,          !- Vertex 5 X-coordinate {m}
    9.322000000000,          !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    3.238900000000,          !- Vertex 6 X-coordinate {m}
    11.612000000000,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    NorthWall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-NorthWall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.659300000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    4.659300000000,          !- Vertex 2 X-coordinate {m}
    11.612000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.238900000000,          !- Vertex 3 X-coordinate {m}
    11.612000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.238900000000,          !- Vertex 4 X-coordinate {m}
    11.612000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF1-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.238900000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    3.238900000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    4.241800000000,          !- Vertex 2 Z-coordinate {m}
    4.405300000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    4.241800000000,          !- Vertex 3 Z-coordinate {m}
    4.405300000000,          !- Vertex 4 X-coordinate {m}
    11.612000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF2-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.405300000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    4.405300000000,          !- Vertex 2 X-coordinate {m}
    10.362000000000,         !- Vertex 2 Y-coordinate {m}
    4.241800000000,          !- Vertex 2 Z-coordinate {m}
    4.659300000000,          !- Vertex 3 X-coordinate {m}
    10.362000000000,         !- Vertex 3 Y-coordinate {m}
    4.241800000000,          !- Vertex 3 Z-coordinate {m}
    4.659300000000,          !- Vertex 4 X-coordinate {m}
    11.612000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S1Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-ZoneA,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.238900000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    3.238900000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.405300000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.405300000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.405300000000,          !- Vertex 1 X-coordinate {m}
    10.362000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    4.405300000000,          !- Vertex 2 X-coordinate {m}
    10.362000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.659300000000,          !- Vertex 3 X-coordinate {m}
    10.362000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.659300000000,          !- Vertex 4 X-coordinate {m}
    10.362000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-PlnmA,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.238900000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    3.238900000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    4.405300000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    4.405300000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    WestWall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-WestWall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.238900000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    3.238900000000,          !- Vertex 2 X-coordinate {m}
    11.612000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.238900000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.238900000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EastWall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-EastWall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.167700000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    9.167700000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.167700000000,          !- Vertex 3 X-coordinate {m}
    11.612000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.167700000000,          !- Vertex 4 X-coordinate {m}
    11.612000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    9.167700000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.167700000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.000400000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.000400000000,          !- Vertex 4 X-coordinate {m}
    10.362000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    7.527300000000,          !- Vertex 5 X-coordinate {m}
    10.362000000000,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    7.527300000000,          !- Vertex 6 X-coordinate {m}
    11.612000000000,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    NorthWall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-NorthWall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.167700000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    9.167700000000,          !- Vertex 2 X-coordinate {m}
    11.612000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.527300000000,          !- Vertex 3 X-coordinate {m}
    11.612000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.527300000000,          !- Vertex 4 X-coordinate {m}
    11.612000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF1-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.527300000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    7.527300000000,          !- Vertex 2 X-coordinate {m}
    10.362000000000,         !- Vertex 2 Y-coordinate {m}
    4.241800000000,          !- Vertex 2 Z-coordinate {m}
    8.000400000000,          !- Vertex 3 X-coordinate {m}
    10.362000000000,         !- Vertex 3 Y-coordinate {m}
    4.241800000000,          !- Vertex 3 Z-coordinate {m}
    8.000400000000,          !- Vertex 4 X-coordinate {m}
    11.612000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF2-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.000400000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    8.000400000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    4.241800000000,          !- Vertex 2 Z-coordinate {m}
    9.167700000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    4.241800000000,          !- Vertex 3 Z-coordinate {m}
    9.167700000000,          !- Vertex 4 X-coordinate {m}
    11.612000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZONEB-S1WALL-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-ZoneB-3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.000400000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    8.000400000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.167700000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.167700000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.527300000000,          !- Vertex 1 X-coordinate {m}
    10.362000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    7.527300000000,          !- Vertex 2 X-coordinate {m}
    10.362000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.000400000000,          !- Vertex 3 X-coordinate {m}
    10.362000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.000400000000,          !- Vertex 4 X-coordinate {m}
    10.362000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-PlnmB,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.000400000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    8.000400000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    9.167700000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    9.167700000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-W1Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.000400000000,          !- Vertex 1 X-coordinate {m}
    10.362000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    8.000400000000,          !- Vertex 2 X-coordinate {m}
    10.362000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.000400000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.000400000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-W2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.527300000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    7.527300000000,          !- Vertex 2 X-coordinate {m}
    11.612000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.527300000000,          !- Vertex 3 X-coordinate {m}
    10.362000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.527300000000,          !- Vertex 4 X-coordinate {m}
    10.362000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EastWall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-EastWall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WestWall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    11.612000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    11.612000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor-FlexLab-X3-MechRoom-ZoneA,  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.405300000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.405300000000,          !- Vertex 4 X-coordinate {m}
    10.362000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    4.659300000000,          !- Vertex 5 X-coordinate {m}
    10.362000000000,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    4.659300000000,          !- Vertex 6 X-coordinate {m}
    11.612000000000,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-N1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    11.612000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.659300000000,          !- Vertex 3 X-coordinate {m}
    11.612000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.659300000000,          !- Vertex 4 X-coordinate {m}
    11.612000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-N2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.659300000000,          !- Vertex 1 X-coordinate {m}
    10.362000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    4.659300000000,          !- Vertex 2 X-coordinate {m}
    10.362000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.405300000000,          !- Vertex 3 X-coordinate {m}
    10.362000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.405300000000,          !- Vertex 4 X-coordinate {m}
    10.362000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF1-FlexLab-X3-MechRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.405300000000,          !- Vertex 1 X-coordinate {m}
    10.362000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    4.405300000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    4.241800000000,          !- Vertex 2 Z-coordinate {m}
    4.659300000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    4.241800000000,          !- Vertex 3 Z-coordinate {m}
    4.659300000000,          !- Vertex 4 X-coordinate {m}
    10.362000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF2-FlexLab-X3-MechRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.659300000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    4.659300000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    4.241800000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    4.241800000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    11.612000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N5Wall-FlexLab-X3-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.745700000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    5.745700000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-X3-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.405300000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    4.405300000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.745700000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.745700000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-PlnmA,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.745700000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    5.745700000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S4Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.405300000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    4.405300000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    5.745700000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    5.745700000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-W1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.405300000000,          !- Vertex 1 X-coordinate {m}
    10.362000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    4.405300000000,          !- Vertex 2 X-coordinate {m}
    10.362000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.405300000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.405300000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-W2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.659300000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    4.659300000000,          !- Vertex 2 X-coordinate {m}
    11.612000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.659300000000,          !- Vertex 3 X-coordinate {m}
    10.362000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.659300000000,          !- Vertex 4 X-coordinate {m}
    10.362000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-E1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.000400000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    8.000400000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.000400000000,          !- Vertex 3 X-coordinate {m}
    10.362000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.000400000000,          !- Vertex 4 X-coordinate {m}
    10.362000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-E2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.527300000000,          !- Vertex 1 X-coordinate {m}
    10.362000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    7.527300000000,          !- Vertex 2 X-coordinate {m}
    10.362000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.527300000000,          !- Vertex 3 X-coordinate {m}
    11.612000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.527300000000,          !- Vertex 4 X-coordinate {m}
    11.612000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor-FlexLab-X3-MechRoom-ZoneB,  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    7.527300000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    7.527300000000,          !- Vertex 2 X-coordinate {m}
    10.362000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.000400000000,          !- Vertex 3 X-coordinate {m}
    10.362000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.000400000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    6.102100000000,          !- Vertex 5 X-coordinate {m}
    9.322000000000,          !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    6.102100000000,          !- Vertex 6 X-coordinate {m}
    11.612000000000,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-N1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.527300000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    7.527300000000,          !- Vertex 2 X-coordinate {m}
    11.612000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    11.612000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    11.612000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-N2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.000400000000,          !- Vertex 1 X-coordinate {m}
    10.362000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    8.000400000000,          !- Vertex 2 X-coordinate {m}
    10.362000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.527300000000,          !- Vertex 3 X-coordinate {m}
    10.362000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.527300000000,          !- Vertex 4 X-coordinate {m}
    10.362000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF1-FlexLab-X3-MechRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    4.241800000000,          !- Vertex 2 Z-coordinate {m}
    7.527300000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    4.241800000000,          !- Vertex 3 Z-coordinate {m}
    7.527300000000,          !- Vertex 4 X-coordinate {m}
    11.612000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ROOF2-FlexLab-X3-MechRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.527300000000,          !- Vertex 1 X-coordinate {m}
    10.362000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    7.527300000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    4.241800000000,          !- Vertex 2 Z-coordinate {m}
    8.000400000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    4.241800000000,          !- Vertex 3 Z-coordinate {m}
    8.000400000000,          !- Vertex 4 X-coordinate {m}
    10.362000000000,         !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S1WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-ZoneB-3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.457400000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.457400000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S2WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-ZoneB-3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.457400000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    6.457400000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.000400000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.000400000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-PlnmB,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.457400000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.457400000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S4Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.457400000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    6.457400000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    8.000400000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    8.000400000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    WestWall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-WestWall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EastWall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    11.612000000000,         !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    11.612000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.495400000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.800400000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    0.800400000000,          !- Vertex 4 Y-coordinate {m}
    4.473500000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W2Wall-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    0.800400000000,          !- Vertex 1 Y-coordinate {m}
    4.473500000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.800400000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    8.782000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    8.782000000000,          !- Vertex 4 Y-coordinate {m}
    4.265600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E3Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W3Wall-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    8.782000000000,          !- Vertex 1 Y-coordinate {m}
    4.265600000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    8.782000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor-FlexLab-X3-PlnmA,  !- Name
    FLOOR,                   !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceiling-FlexLab-X3-ZoneA,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.648100000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    0.648100000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.238900000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    3.238900000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    0.648100000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    0.648100000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N3Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.405300000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    4.405300000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    3.238900000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    3.238900000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N4Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N4Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.745700000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    5.745700000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    4.405300000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    4.405300000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N5Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N5Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    5.745700000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    5.745700000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof-FlexLab-X3-PlnmA,   !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.495400000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    4.241800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    4.241800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.495400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-S1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.045300000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.495400000000,          !- Vertex 1 Z-coordinate {m}
    6.045300000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.495400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-S2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.121300000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.495400000000,          !- Vertex 1 Z-coordinate {m}
    0.121300000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.045300000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.045300000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.495400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-S3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.495400000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    0.121300000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    0.121300000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.495400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.800400000000,          !- Vertex 1 Y-coordinate {m}
    4.473500000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.800400000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.495400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.522000000000,          !- Vertex 1 Y-coordinate {m}
    4.263600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    8.522000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.800400000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.800400000000,          !- Vertex 4 Y-coordinate {m}
    4.473500000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    8.522000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.522000000000,          !- Vertex 4 Y-coordinate {m}
    4.263600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.204200000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.495400000000,          !- Vertex 1 Z-coordinate {m}
    12.204200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    12.204200000000,         !- Vertex 3 X-coordinate {m}
    0.800400000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    12.204200000000,         !- Vertex 4 X-coordinate {m}
    0.800400000000,          !- Vertex 4 Y-coordinate {m}
    4.473500000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E3Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.204200000000,         !- Vertex 1 X-coordinate {m}
    8.522000000000,          !- Vertex 1 Y-coordinate {m}
    4.263600000000,          !- Vertex 1 Z-coordinate {m}
    12.204200000000,         !- Vertex 2 X-coordinate {m}
    8.522000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    12.204200000000,         !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    12.204200000000,         !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor3-FlexLab-X3-PlnmB, !- Name
    Floor,                   !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceiling-FlexLab-X3-ZoneB-3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.204200000000,         !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    12.204200000000,         !- Vertex 2 X-coordinate {m}
    6.400800000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    6.400800000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.204200000000,         !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    12.204200000000,         !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    11.758900000000,         !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    11.758900000000,         !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.758900000000,         !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    11.758900000000,         !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    9.167700000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    9.167700000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N3Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-S2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.167700000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    9.167700000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    8.000400000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    8.000400000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N4Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N4Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.000400000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    8.000400000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.457400000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.457400000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N5Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-S2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.457400000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    6.457400000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    4.241800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof-FlexLab-X3-PlnmB,   !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.204200000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.495400000000,          !- Vertex 1 Z-coordinate {m}
    12.204200000000,         !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    4.241800000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    4.241800000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.495400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-S1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.095700000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.495400000000,          !- Vertex 1 Z-coordinate {m}
    12.095700000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    12.204200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    12.204200000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.495400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-S2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.171300000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.495400000000,          !- Vertex 1 Z-coordinate {m}
    6.171300000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    12.095700000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    12.095700000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.495400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-S3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.495400000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.171300000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.171300000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.495400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    0.800400000000,          !- Vertex 1 Y-coordinate {m}
    4.473500000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.800400000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.495400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2Wall-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    8.782000000000,          !- Vertex 1 Y-coordinate {m}
    4.256500000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    8.782000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.800400000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    0.800400000000,          !- Vertex 4 Y-coordinate {m}
    4.473500000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3Wall-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    4.241800000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    8.782000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    8.782000000000,          !- Vertex 4 Y-coordinate {m}
    4.256500000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling-FlexLab-X3-ZoneA,!- Name
    Ceiling,                 !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor-FlexLab-X3-PlnmA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-ZoneA, !- Name
    Wall,                    !- Surface Type
    ZoneA-E1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-ZoneB-1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.800400000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    0.800400000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-ZoneB-2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    0.800400000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.800400000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    8.782000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    8.782000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E3Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-ZoneB-3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    8.782000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    8.782000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor-FlexLab-X3-ZoneA,  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB,              !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.648100000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.648100000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.238900000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    3.238900000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.648100000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.648100000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N3Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.405300000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    4.405300000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.238900000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.238900000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N4Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N4Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.745700000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    5.745700000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.405300000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.405300000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N5Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N5Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.745700000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.745700000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-S1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.045300000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.045300000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-ZoneA, !- Name
    Wall,                    !- Surface Type
    ZoneA-S2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.121300000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.121300000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.045300000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.045300000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-S3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.121300000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.121300000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.800400000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.800400000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.522000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    8.522000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.800400000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.800400000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W3Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    8.522000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.522000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    X2A-Temperature,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.204200000000,         !- Vertex 1 X-coordinate {m}
    0.800400000000,          !- Vertex 1 Y-coordinate {m}
    4.473500000000,          !- Vertex 1 Z-coordinate {m}
    12.204200000000,         !- Vertex 2 X-coordinate {m}
    0.800400000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    12.204200000000,         !- Vertex 3 X-coordinate {m}
    7.822000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    12.204200000000,         !- Vertex 4 X-coordinate {m}
    7.822000000000,          !- Vertex 4 Y-coordinate {m}
    4.282542000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E2.5Wall-FlexLab-X3-PlnmB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.204200000000,         !- Vertex 1 X-coordinate {m}
    7.822000000000,          !- Vertex 1 Y-coordinate {m}
    4.282542000000,          !- Vertex 1 Z-coordinate {m}
    12.204200000000,         !- Vertex 2 X-coordinate {m}
    7.822000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    12.204200000000,         !- Vertex 3 X-coordinate {m}
    8.522000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    12.204200000000,         !- Vertex 4 X-coordinate {m}
    8.522000000000,          !- Vertex 4 Y-coordinate {m}
    4.263600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor-FlexLab-X3-ZoneB-2,!- Name
    Floor,                   !- Surface Type
    FLOOR-SLAB,              !- Construction Name
    FlexLab-X3-ZoneB-2,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    2.743200000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    2.743200000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling-FlexLab-X3-ZoneB-2,  !- Name
    Ceiling,                 !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-ZoneB-2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor2-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.743200000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    2.743200000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-ZoneB-2,  !- Name
    Wall,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    2.743200000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    2.743200000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-ZoneB-2,  !- Name
    Wall,                    !- Surface Type
    ZoneB-IntWall-Const,     !- Construction Name
    FlexLab-X3-ZoneB-2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-X3-ZoneB-3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    2.743200000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    2.743200000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    2.743200000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    2.743200000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-ZoneB-2,  !- Name
    Wall,                    !- Surface Type
    ZoneA-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-ZoneA,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.743200000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    2.743200000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ZoneB-2,  !- Name
    Wall,                    !- Surface Type
    ZoneB-IntWall-Const,     !- Construction Name
    FlexLab-X3-ZoneB-2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N1Wall-FlexLab-X3-ZoneB-1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor-FlexLab-X3-ZoneB-3,!- Name
    Floor,                   !- Surface Type
    FLOOR-SLAB,              !- Construction Name
    FlexLab-X3-ZoneB-3,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    2.921200000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    2.921200000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling-FlexLab-X3-ZoneB-3,  !- Name
    Ceiling,                 !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-ZoneB-3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor3-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.921200000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    2.921200000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-ZoneB-3,  !- Name
    Wall,                    !- Surface Type
    ZoneA-E3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-ZoneA,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.921200000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    2.921200000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ZoneB-3,  !- Name
    Wall,                    !- Surface Type
    ZoneB-IntWall-Const,     !- Construction Name
    FlexLab-X3-ZoneB-3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N1Wall-FlexLab-X3-ZoneB-2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E3Wall-FlexLab-X3-ZoneB-3,  !- Name
    Wall,                    !- Surface Type
    ZoneB-E1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    2.121200000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    2.121200000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    2.921200000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    2.921200000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-ZoneB-3,  !- Name
    Wall,                    !- Surface Type
    ZoneB-N2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.656800000000,          !- Vertex 1 X-coordinate {m}
    2.921200000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    5.656800000000,          !- Vertex 2 X-coordinate {m}
    2.921200000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    2.921200000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    2.921200000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor-FlexLab-X3-ZoneB-1,!- Name
    Floor,                   !- Surface Type
    FLOOR-SLAB,              !- Construction Name
    FlexLab-X3-ZoneB-1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    3.657600000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    3.657600000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-ZoneB-1,  !- Name
    Wall,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    0.800400000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.800400000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    3.657600000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    3.657600000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling-FlexLab-X3-ZoneB-1,  !- Name
    Ceiling,                 !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-ZoneB-1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor1-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    3.657600000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    3.657600000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-ZoneB-1,  !- Name
    Wall,                    !- Surface Type
    ZoneB-IntWall-Const,     !- Construction Name
    FlexLab-X3-ZoneB-1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-X3-ZoneB-2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    3.657600000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    3.657600000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    3.657600000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    3.657600000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-ZoneB-1,  !- Name
    Wall,                    !- Surface Type
    ZoneA-E1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FlexLab-X3-ZoneA,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    3.657600000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    3.657600000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-ZoneB-1,  !- Name
    Wall,                    !- Surface Type
    ZoneB-S1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.993600000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    5.993600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ZoneB-1,  !- Name
    Wall,                    !- Surface Type
    ZoneB-S1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.069200000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.069200000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-ZoneB-1,  !- Name
    Wall,                    !- Surface Type
    ZoneB-S2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.069200000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    0.069200000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.993600000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.993600000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-ZoneB-1,  !- Name
    Wall,                    !- Surface Type
    ZoneB-E1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.800400000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    0.800400000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-ZoneB-3,  !- Name
    Wall,                    !- Surface Type
    ZoneB-N1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    2.921200000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    2.921200000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.656800000000,          !- Vertex 3 X-coordinate {m}
    2.921200000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.656800000000,          !- Vertex 4 X-coordinate {m}
    2.921200000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-ZoneB-3,  !- Name
    Wall,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    1.421200000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    1.421200000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-ZoneB-3,  !- Name
    Wall,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB-3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.102100000000,          !- Vertex 1 X-coordinate {m}
    1.421200000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    6.102100000000,          !- Vertex 2 X-coordinate {m}
    1.421200000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    2.121200000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    2.121200000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor1-FlexLab-X3-PlnmB, !- Name
    Floor,                   !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceiling-FlexLab-X3-ZoneB-1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.204200000000,         !- Vertex 1 X-coordinate {m}
    3.657600000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    12.204200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    3.657600000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor2-FlexLab-X3-PlnmB, !- Name
    Floor,                   !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceiling-FlexLab-X3-ZoneB-2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.204200000000,         !- Vertex 1 X-coordinate {m}
    6.400800000000,          !- Vertex 1 Y-coordinate {m}
    2.743000000000,          !- Vertex 1 Z-coordinate {m}
    12.204200000000,         !- Vertex 2 X-coordinate {m}
    3.657600000000,          !- Vertex 2 Y-coordinate {m}
    2.743000000000,          !- Vertex 2 Z-coordinate {m}
    6.102100000000,          !- Vertex 3 X-coordinate {m}
    3.657600000000,          !- Vertex 3 Y-coordinate {m}
    2.743000000000,          !- Vertex 3 Z-coordinate {m}
    6.102100000000,          !- Vertex 4 X-coordinate {m}
    6.400800000000,          !- Vertex 4 Y-coordinate {m}
    2.743000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Exterior_Door_ZoneA,     !- Name
    Door,                    !- Surface Type
    AllDoor,                 !- Construction Name
    N2Wall-FlexLab-X3-ZoneA, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.248900000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.430000000000,          !- Vertex 1 Z-coordinate {m}
    2.248900000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.778900000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.778900000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.430000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Exterior_Door_ElecA,     !- Name
    Door,                    !- Surface Type
    AllDoor,                 !- Construction Name
    WestWall-FlexLab-X3-ElecRoom-ZoneA,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.238900000000,          !- Vertex 1 X-coordinate {m}
    11.202000000000,         !- Vertex 1 Y-coordinate {m}
    2.430000000000,          !- Vertex 1 Z-coordinate {m}
    3.238900000000,          !- Vertex 2 X-coordinate {m}
    11.202000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.238900000000,          !- Vertex 3 X-coordinate {m}
    9.732000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.238900000000,          !- Vertex 4 X-coordinate {m}
    9.732000000000,          !- Vertex 4 Y-coordinate {m}
    2.430000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Exterior_Door_ElecB,     !- Name
    Door,                    !- Surface Type
    AllDoor,                 !- Construction Name
    EastWall-FlexLab-X3-ElecRoom-ZoneB,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.167700000000,          !- Vertex 1 X-coordinate {m}
    9.612000000000,          !- Vertex 1 Y-coordinate {m}
    2.430000000000,          !- Vertex 1 Z-coordinate {m}
    9.167700000000,          !- Vertex 2 X-coordinate {m}
    9.612000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.167700000000,          !- Vertex 3 X-coordinate {m}
    11.082000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.167700000000,          !- Vertex 4 X-coordinate {m}
    11.082000000000,         !- Vertex 4 Y-coordinate {m}
    2.430000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Interior_Door_ClosetA,   !- Name
    Door,                    !- Surface Type
    AllDoor,                 !- Construction Name
    S2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Building Surface Name
    Interior_Door_ZoneA,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.415300000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.430000000000,          !- Vertex 1 Z-coordinate {m}
    4.415300000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.735300000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.735300000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.430000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Interior_Door_ZoneA,     !- Name
    Door,                    !- Surface Type
    AllDoor,                 !- Construction Name
    N4Wall-FlexLab-X3-ZoneA, !- Building Surface Name
    Interior_Door_ClosetA,   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.735700000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.430000000000,          !- Vertex 1 Z-coordinate {m}
    5.735700000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.415700000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.415700000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.430000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Interior_Door_ClosetB,   !- Name
    Door,                    !- Surface Type
    AllDoor,                 !- Construction Name
    S2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Building Surface Name
    Interior_Door_ZoneB,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.567400000000,          !- Vertex 1 X-coordinate {m}
    9.322000000000,          !- Vertex 1 Y-coordinate {m}
    2.430000000000,          !- Vertex 1 Z-coordinate {m}
    6.567400000000,          !- Vertex 2 X-coordinate {m}
    9.322000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.887400000000,          !- Vertex 3 X-coordinate {m}
    9.322000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.887400000000,          !- Vertex 4 X-coordinate {m}
    9.322000000000,          !- Vertex 4 Y-coordinate {m}
    2.430000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Win-FlexLab-X3-ZoneA,    !- Name
    Window,                  !- Surface Type
    GlzSys_B,                !- Construction Name
    S2Wall-FlexLab-X3-ZoneA, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Win_Frame,               !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.155600000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.665000000000,          !- Vertex 1 Z-coordinate {m}
    0.155600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.236500000000,          !- Vertex 2 Z-coordinate {m}
    6.005600000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    1.236500000000,          !- Vertex 3 Z-coordinate {m}
    6.005600000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.665000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Win-FlexLab-X3-ZoneB,    !- Name
    Window,                  !- Surface Type
    GlzSys_B,                !- Construction Name
    S2Wall-FlexLab-X3-ZoneB-1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Win_Frame,               !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.097000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.665000000000,          !- Vertex 1 Z-coordinate {m}
    0.097000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.236500000000,          !- Vertex 2 Z-coordinate {m}
    5.947000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    1.236500000000,          !- Vertex 3 Z-coordinate {m}
    5.947000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.665000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door-FlexLab-X3-ZoneB-3, !- Name
    Door,                    !- Surface Type
    AllDoor,                 !- Construction Name
    N2Wall-FlexLab-X3-ZoneB-3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.525625000000,          !- Vertex 1 X-coordinate {m}
    2.921200000000,          !- Vertex 1 Y-coordinate {m}
    2.430000000000,          !- Vertex 1 Z-coordinate {m}
    5.525625000000,          !- Vertex 2 X-coordinate {m}
    2.921200000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.055600000000,          !- Vertex 3 X-coordinate {m}
    2.921200000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.055600000000,          !- Vertex 4 X-coordinate {m}
    2.921200000000,          !- Vertex 4 Y-coordinate {m}
    2.430000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    Win_Frame,               !- Name
    0.035,                   !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5.572,                   !- Frame Conductance {W/m2-K}
    1.458635,                !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Flexlax-X2 Shade,        !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.2042,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    9.3,                     !- Vertex 1 Z-coordinate {m}
    12.2042,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4.4954,                  !- Vertex 2 Z-coordinate {m}
    12.2042,                 !- Vertex 3 X-coordinate {m}
    7.822,                   !- Vertex 3 Y-coordinate {m}
    4.282542,                !- Vertex 3 Z-coordinate {m}
    12.2042,                 !- Vertex 4 X-coordinate {m}
    7.822,                   !- Vertex 4 Y-coordinate {m}
    9.3;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADINGPROPERTY:REFLECTANCE ===========

ShadingProperty:Reflectance,
    Flexlax-X2 Shade,        !- Shading Surface Name
    0.35,                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.35,                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0.0;                     !- Fraction of Shading Surface That Is Glazed


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECOEFFICIENTS ===========

SurfaceProperty:OtherSideCoefficients,
    X2A-Temperature,         !- Name
    7.69,                    !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    22,                      !- Constant Temperature {C}
    1.000000,                !- Constant Temperature Coefficient
    0.000000,                !- External Dry-Bulb Temperature Coefficient
    0.000000,                !- Ground Temperature Coefficient
    0.000000,                !- Wind Speed Coefficient
    0.000000;                !- Zone Air Temperature Coefficient


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    FlexLab-X3-Sm-Office-People,  !- Name
    FlexLab-X3-Sm-Office,    !- Zone or ZoneList Name
    OCC-SCHED-Test,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    FlexLab-X3-Sm-Office-Activity,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    FlexLab-X3-Sm-Office-Lights,  !- Name
    FlexLab-X3-Sm-Office,    !- Zone or ZoneList Name
    LIGHT-SCHED-Test,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    19.4826778542446,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    FlexLab-X3-Sm-Office-Equip,  !- Name
    FlexLab-X3-Sm-Office,    !- Zone or ZoneList Name
    ZoneA-EQUIP-SCHED-TEST,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4300,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    FlexLab-X3-ZoneA-Office-Equip,  !- Name
    FlexLab-X3-ZoneA,        !- Zone or ZoneList Name
    ZoneA-EQUIP-SCHED-TEST,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4300,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    FlexLab-X3-Sm-Office-Infiltration,  !- Name
    FlexLab-X3-Sm-Office,    !- Zone or ZoneList Name
    INFIL-SCHED,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133856,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Flexlab-X3-Plnm-Infiltration,  !- Name
    Flexlab-X3-Plnm,         !- Zone or ZoneList Name
    INFIL-SCHED,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133856,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.2,                    !- Heating Sizing Factor
    1.2,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

! ***SIZING & CONTROLS***
Sizing:Zone,
    FlexLab-X3-ZoneA,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone A,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

Sizing:Zone,
    FlexLab-X3-ZoneB-1,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone B-1,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method
Sizing:Zone,
    FlexLab-X3-ZoneB-2,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone B-2,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method
Sizing:Zone,
    FlexLab-X3-ZoneB-3,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone B-3,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA Zone A,          !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA Zone B-1,        !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA Zone B-2,        !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA Zone B-3,        !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    VAV_1,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

Sizing:System,
    VAV_2,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method
    
!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone A Thermostat,       !- Name
    FlexLab-X3-ZoneA,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZoneA DualSPSched; !- Control 1 Name

ZoneControl:Thermostat,
    Zone B-1 Thermostat,       !- Name
    FlexLab-X3-ZoneB-1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZoneB-1 DualSPSched; !- Control 1 Name
ZoneControl:Thermostat,
    Zone B-2 Thermostat,       !- Name
    FlexLab-X3-ZoneB-2,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZoneB-2 DualSPSched; !- Control 1 Name
ZoneControl:Thermostat,
    Zone B-3 Thermostat,       !- Name
    FlexLab-X3-ZoneB-3,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZoneB-3 DualSPSched; !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    ZoneA DualSPSched, !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    ZoneB-1 DualSPSched, !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    ZoneB-2 DualSPSched, !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
ThermostatSetpoint:DualSetpoint,
    ZoneB-3 DualSPSched, !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name    

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    ZoneA VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZoneA VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZoneA VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ZoneA VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZoneA VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
AirTerminal:SingleDuct:VAV:Reheat,
    ZoneB-1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZoneB-1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZoneB-1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ZoneB-1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZoneB-1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
AirTerminal:SingleDuct:VAV:Reheat,
    ZoneB-2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZoneB-2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZoneB-2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ZoneB-2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZoneB-2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
AirTerminal:SingleDuct:VAV:Reheat,
    ZoneB-3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZoneB-3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZoneB-3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ZoneB-3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZoneB-3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL,                  !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ZoneA VAV Box,     !- Name
    ZoneA VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZoneA VAV Box Component;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ZoneB-1 VAV Box,     !- Name
    ZoneB-1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZoneB-1 VAV Box Component;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ZoneB-2 VAV Box,     !- Name
    ZoneB-2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZoneB-2 VAV Box Component;  !- Air Terminal Name
ZoneHVAC:AirDistributionUnit,
    ZoneB-3 VAV Box,     !- Name
    ZoneB-3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZoneB-3 VAV Box Component;  !- Air Terminal Name
    
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    ZoneA Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneA VAV Box,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction
ZoneHVAC:EquipmentList,
    ZoneB-1 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneB-1 VAV Box,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction
ZoneHVAC:EquipmentList,
    ZoneB-2 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneB-2 VAV Box,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction
ZoneHVAC:EquipmentList,
    ZoneB-3 Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneB-3 VAV Box,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
    FlexLab-X3-ZoneA,             !- Zone Name
    ZoneA Equipment,   !- Zone Conditioning Equipment List Name
    ZoneA Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZoneA Air Node,    !- Zone Air Node Name
    ZoneA Return Air Node Name;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    FlexLab-X3-ZoneB-1,             !- Zone Name
    ZoneB-1 Equipment,   !- Zone Conditioning Equipment List Name
    ZoneB-1 Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZoneB-1 Air Node,    !- Zone Air Node Name
    ZoneB-1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    FlexLab-X3-ZoneB-2,             !- Zone Name
    ZoneB-2 Equipment,   !- Zone Conditioning Equipment List Name
    ZoneB-2 Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZoneB-2 Air Node,    !- Zone Air Node Name
    ZoneB-2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name
ZoneHVAC:EquipmentConnections,
    FlexLab-X3-ZoneB-3,             !- Zone Name
    ZoneB-3 Equipment,   !- Zone Conditioning Equipment List Name
    ZoneB-3 Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZoneB-3 Air Node,    !- Zone Air Node Name
    ZoneB-3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:SYSTEMMODEL ===========

! ***HVAC EQUIPMENT***
Fan:SystemModel,
    VAV_1_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Air Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Continuous,              !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    1109.648,                !- Design Pressure Rise {Pa}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    AUTOSIZE,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.5915,                  !- Fan Total Efficiency
    VAV Fan Curve,           !- Electric Power Function of Flow Fraction Curve Name
    ,                        !- Night Ventilation Mode Pressure Rise {Pa}
    ,                        !- Night Ventilation Mode Flow Fraction
    ,                        !- Motor Loss Zone Name
    ,                        !- Motor Loss Radiative Fraction
    Fan Energy;              !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    VAV_2_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.5915,                  !- Fan Total Efficiency
    1109.648,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_2_HeatC-VAV_2_FanNode,  !- Air Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========

Coil:Cooling:DX:TwoSpeed,
    VAV_1_CoolC DXCoil,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- High Speed Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- High Speed Rated Sensible Heat Ratio
    3.23372055845678,        !- High Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- High Speed Rated Air Flow Rate {m3/s}
    450,                     !- Unit Internal Static Air Pressure {Pa}
    VAV_1_OA-VAV_1_CoolCNode,!- Air Inlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.28186528141147,        !- Low Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Low Speed Rated Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

Coil:Cooling:DX:TwoSpeed,
    VAV_2_CoolC DXCoil,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- High Speed Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- High Speed Rated Sensible Heat Ratio
    3.23372055845678,        !- High Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- High Speed Rated Air Flow Rate {m3/s}
    450,                     !- Unit Internal Static Air Pressure {Pa}
    VAV_2_OA-VAV_2_CoolCNode,!- Air Inlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Low Speed Gross Rated Sensible Heat Ratio
    3.28186528141147,        !- Low Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Low Speed Rated Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    ZoneA VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZoneA VAV Box Damper Node,  !- Air Inlet Node Name
    ZoneA VAV Box Outlet Node Name;  !- Air Outlet Node Name
Coil:Heating:Electric,
    ZoneB-1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZoneB-1 VAV Box Damper Node,  !- Air Inlet Node Name
    ZoneB-1 VAV Box Outlet Node Name;  !- Air Outlet Node Name
Coil:Heating:Electric,
    ZoneB-2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZoneB-2 VAV Box Damper Node,  !- Air Inlet Node Name
    ZoneB-2 VAV Box Outlet Node Name;  !- Air Outlet Node Name
Coil:Heating:Electric,
    ZoneB-3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZoneB-3 VAV Box Damper Node,  !- Air Inlet Node Name
    ZoneB-3 VAV Box Outlet Node Name;  !- Air Outlet Node Name
    
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    VAV_1_HeatC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Inlet Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Air Outlet Node Name
    VAV_1_HeatC-VAV_1_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
    VAV_2_HeatC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Inlet Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Air Outlet Node Name
    VAV_2_HeatC-VAV_2_FanNode;  !- Temperature Setpoint Node Name
    
!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    VAV_1_CoolC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    VAV_1_OA-VAV_1_CoolCNode,!- DX Cooling Coil System Inlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    VAV_1_CoolC DXCoil;      !- Cooling Coil Name

CoilSystem:Cooling:DX,
    VAV_2_CoolC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    VAV_2_OA-VAV_2_CoolCNode,!- DX Cooling Coil System Inlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    VAV_2_CoolC DXCoil;      !- Cooling Coil Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    VAV_1_OA_Controller,     !- Name
    VAV_1_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Node Name
    VAV_1_OAInlet Node,      !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
    VAV_2_OA_Controller,     !- Name
    VAV_2_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_2_OA-VAV_2_CoolCNode,!- Mixed Air Node Name
    VAV_2_OAInlet Node,      !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    VAV_1_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_1_OA_Controller;     !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_2_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_2_OA_Controller;     !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

! ***AIR LOOPS***
AirLoopHVAC,
    VAV_1,                   !- Name
    ,                        !- Controller List Name
    VAV_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_1 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_2,                   !- Name
    ,                        !- Controller List Name
    VAV_2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_2 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_1_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_1_OAMixing Box;      !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_2_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_2_OAMixing Box;      !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    VAV_1_OA,                !- Name
    VAV_1_OA_Controllers,    !- Controller List Name
    VAV_1_OA_Equipment,      !- Outdoor Air Equipment List Name
    VAV_1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_2_OA,                !- Name
    VAV_2_OA_Controllers,    !- Controller List Name
    VAV_2_OA_Equipment,      !- Outdoor Air Equipment List Name
    VAV_2 Availability Manager List;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    VAV_1_OAMixing Box,      !- Name
    VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Node Name
    VAV_1_OAInlet Node,      !- Outdoor Air Stream Node Name
    VAV_1_OARelief Node,     !- Relief Air Stream Node Name
    VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_2_OAMixing Box,      !- Name
    VAV_2_OA-VAV_2_CoolCNode,!- Mixed Air Node Name
    VAV_2_OAInlet Node,      !- Outdoor Air Stream Node Name
    VAV_2_OARelief Node,     !- Relief Air Stream Node Name
    VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    VAV_1 Supply Air Splitter,  !- Name
    VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZoneA VAV Box Inlet Node Name;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_2 Supply Air Splitter,  !- Name
    VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZoneB-1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    ZoneB-2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    ZoneB-3 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    VAV_1,                   !- Name
    VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_2,                   !- Name
    VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_2 Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    VAV_1 Return Air Mixer,  !- Name
    VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    FlexLab-X3-PlnmAOutletNode;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_2 Return Air Mixer,  !- Name
    VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    FlexLab-X3-PlnmBOutletNode;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
    VAV_1 Return Plenum,     !- Name
    FlexLab-X3-PlnmA,         !- Zone Name
    FlexLab-X3-PlnmANode,  !- Zone Node Name
    FlexLab-X3-PlnmAOutletNode,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZoneA Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    VAV_2 Return Plenum,     !- Name
    FlexLab-X3-PlnmB,       !- Zone Name
    FlexLab-X3-PlnmBNode,  !- Zone Node Name
    FlexLab-X3-PlnmBOutletNode,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZoneB-1 Return Air Node Name,  !- Inlet 1 Node Name
    ZoneB-2 Return Air Node Name,  !- Inlet 4 Node Name
    ZoneB-3 Return Air Node Name;  !- Inlet 5 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    VAV_1 Return Air Path,   !- Name
    VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    VAV_1 Return Plenum,     !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_1 Return Air Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    VAV_2 Return Air Path,   !- Name
    VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    VAV_2 Return Plenum,     !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_2 Return Air Mixer;  !- Component 2 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    VAV_1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_1_OA,                !- Component 1 Name
    VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_OA-VAV_1_CoolCNode,!- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    VAV_1_CoolC,             !- Component 2 Name
    VAV_1_OA-VAV_1_CoolCNode,!- Component 2 Inlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    VAV_1_HeatC,             !- Component 3 Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Component 3 Outlet Node Name
    Fan:SystemModel,         !- Component 4 Object Type
    VAV_1_Fan,               !- Component 4 Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Component 4 Inlet Node Name
    VAV_1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    VAV_2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_2_OA,                !- Component 1 Name
    VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_OA-VAV_2_CoolCNode,!- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    VAV_2_CoolC,             !- Component 2 Name
    VAV_2_OA-VAV_2_CoolCNode,!- Component 2 Inlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    VAV_2_HeatC,             !- Component 3 Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_2_Fan,               !- Component 4 Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Component 4 Inlet Node Name
    VAV_2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    VAV_1 Air Loop Branches, !- Name
    VAV_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    VAV_2 Air Loop Branches, !- Name
    VAV_2 Air Loop Main Branch;  !- Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    ZoneA Inlet Nodes, !- Name
    ZoneA VAV Box Outlet Node Name;  !- Node 1 Name
NodeList,
    ZoneB-1 Inlet Nodes, !- Name
    ZoneB-1 VAV Box Outlet Node Name;  !- Node 1 Name
NodeList,
    ZoneB-2 Inlet Nodes, !- Name
    ZoneB-2 VAV Box Outlet Node Name;  !- Node 1 Name
NodeList,
    ZoneB-3 Inlet Nodes, !- Name
    ZoneB-3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    VAV_1_OANode List,       !- Name
    VAV_1_OAInlet Node;      !- Node 1 Name

NodeList,
    VAV_2_OANode List,       !- Name
    VAV_2_OAInlet Node;      !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    VAV_1_CoolC Cond OA node;!- Name

OutdoorAir:Node,
    VAV_1_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
    VAV_2_CoolC Cond OA node;!- Name

OutdoorAir:Node,
    VAV_2_CoolCOA Ref node;  !- Name
    
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    VAV_1_OANode List;       !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_2_OANode List;       !- Node or NodeList Name 1
    
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    VAV_1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}
    
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    VAV_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_2 Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    VAV_1 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_2 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    VAV_1_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_HeatC-VAV_1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_OA-VAV_1_CoolCNode;!- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_HeatC-VAV_2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_OA-VAV_2_CoolCNode;!- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    No_PLR_Degredation,      !- Name
    1.0,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUARTIC ===========

Curve:Quartic,
    VAV Fan Curve,           !- Name
    0.0407598940,            !- Coefficient1 Constant
    0.08804497,              !- Coefficient2 x
    -0.072926120,            !- Coefficient3 x**2
    0.9437398230,            !- Coefficient4 x**3
    0.0,                     !- Coefficient5 x**4
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.00021280,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.0011690,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,  !- Report 6 Name
    HVACSizingSummary,       !- Report 7 Name
    SystemSummary;           !- Report 8 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:TIMEBINS ===========

Output:Table:TimeBins,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    60,                      !- Interval Start
    10,                      !- Interval Size
    4;                       !- Interval Count

Output:Table:TimeBins,
    *,                       !- Key Value
    Air System Outdoor Air Flow Fraction,  !- Variable Name
    0.00,                    !- Interval Start
    0.20,                    !- Interval Size
    5;                       !- Interval Count

Output:Table:TimeBins,
    *,                       !- Key Value
    Availability Manager Night Cycle Control Status,  !- Variable Name
    0,                       !- Interval Start
    1,                       !- Interval Size
    4;                       !- Interval Count


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Boiler Part Load Performance,  !- Name
    2,                       !- Digits After Decimal
    Boiler Part Load Ratio,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Boiler Part Load Ratio,  !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Heating Part Load Performance,  !- Name
    0,                       !- Digits After Decimal
    Heating Coil Gas Rate,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Gas Rate,   !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Cooling Part Load Performance,  !- Name
    0,                       !- Digits After Decimal
    Cooling Coil Electric Power,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling Coil Electric Power,  !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Fan Part Load Performance,  !- Name
    0,                       !- Digits After Decimal
    Fan Electric Power,      !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Fan Electric Power,      !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

! ***REPORT TABLES***
OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

! ***GENERAL REPORTING***
OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    VAV Fan Curve,           !- Key Value
    Performance Curve Input Variable 1 Value,  !- Variable Name
    detailed;                !- Reporting Frequency

Output:Variable,
    VAV Fan Curve,           !- Key Value
    Performance Curve Output Value,  !- Variable Name
    detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Humidity Ratio,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Relative Humidity,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Gas Energy,       !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Inlet Temperature,!- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Outlet Temperature,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Part Load Ratio,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant System Cycle On Off Status,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Heating Demand Rate,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Inlet Mass Flow Rate,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Inlet Temperature,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Outlet Temperature,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Unmet Demand Rate,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Heating Coil Hot Water Energy,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Flow Fraction,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Simulation Cycle On Off Status,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Economizer Status,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Total Heating Energy,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Total Cooling Energy,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Fan Electric Energy,  !- Variable Name
    HOURLY;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

! ***REPORT METERS/VARIABLES***
Output:Meter,
    Electricity:Facility,    !- Key Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Fans:Electricity,        !- Key Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,     !- Key Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Heating:Electricity,     !- Key Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Key Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Key Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Heating:Gas,             !- Key Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Gas,   !- Key Name
    HOURLY;                  !- Reporting Frequency

Output:Meter,
    Water Heater:WaterSystems:Gas,  !- Key Name
    HOURLY;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

! ***ENVIRONMENTAL FACTORS REPORTING***
Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========

! Indiana electricity source and emission factors based on Deru and Torcellini 2007
FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.546,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    3.417E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.186E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.472E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.222E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    8.028E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.872E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.739E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.019E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.639E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.778E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}



